# ソフトウェア要求仕様書(SRS)

**ドキュメント ID:** SRS-VIP-001
**バージョン:** 0.3
**作成日:** 2026-04-18
**最終更新日:** 2026-05-07
**対象製品:** 仮想輸液ポンプ(Virtual Infusion Pump) / VIP-SIM-001
**対象ソフトウェアバージョン:** 0.1.0-inc1(Inc.1 完了済)+ Inc.2 範囲(v0.3 で Inc.2 アラーム管理 SRS 追補:閉塞 / 気泡 / 薬液切れ / バッテリ低下検知 + IEC 60601-1-8 準拠アラーム + RCM-006 / 009 / 010 / 011 / 012)
**安全クラス:** C(IEC 62304)

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 作成者 | k-abe | — | 2026-04-18 | |
| レビュー者 | — | — | — | |
| 承認者 | — | — | — | |

> **本プロジェクトの位置づけ(注記)**
> 本ドキュメントは IEC 62304 に基づく医療機器ソフトウェア開発プロセスの学習・参考実装を目的とした **仮想プロジェクト** の成果物である。本 SRS は **V字モデル(インクリメンタル方式)** を採用しており、**本バージョン 0.1 では Inc.1(流量制御コア)範囲の要求事項のみを確定** する。Inc.2〜Inc.4 範囲の要求は各インクリメント着手時にバージョンアップして追補する。
>
> **Inc. スコープ対応:**
>
> - **Inc.1(本版で確定):** 流量制御コア、状態管理、永続化・起動時復元、仮想ハードウェアモデル
> - **Inc.2(予定):** アラーム管理(閉塞・気泡・薬液切れ・バッテリ低下)
> - **Inc.3(予定):** 用量計算・ボーラス投与・単位換算
> - **Inc.4(予定):** UI、ロギング、設定入力の確定フロー

---

## 1. 目的と適用範囲

本書は、Virtual Infusion Pump Control Software(VIP-CTRL)の要求事項を IEC 62304 箇条 5.2 に基づいて定義し、後続の設計(SAD/SDD)・実装・試験の基礎とする。本版 0.1 は Inc.1(流量制御コア)範囲を対象とする。

### 1.1 適用範囲

- 対象ソフトウェア: VIP-CTRL(Inc.1 範囲)
- 対象バージョン: 0.1.0 以降
- 安全クラス: C
- 対象ユーザ: 医療従事者(医師・看護師・薬剤師)— ただし Inc.1 範囲では UI を含まないため、実質的に後続インクリメントの API クライアント(Inc.4 の UI 層)が本ソフトウェアの内部ユーザ

### 1.2 用語と略語(本書固有分)

| 用語 | 定義 |
|------|------|
| 流量(Flow rate) | 単位時間あたりの薬液送出量(mL/h が既定) |
| 投与量(Dose volume) | 総送出予定量(mL) |
| 投与時間(Duration) | 投与を完了するまでの予定時間(分または時間) |
| 定常注入(Constant infusion) | 設定流量を維持して薬液を連続送出する動作 |
| 仮想ポンプモデル | 実機ポンプ機構の挙動をソフトウェアで模擬するモジュール |
| 制御サイクル | 流量指令の更新周期(本プロジェクト: 100 ms を目標) |

既存の略語は CLAUDE.md §「英語略語の統一」表を参照。

## 2. 参照文書

| ID | 文書名 | バージョン |
|----|--------|----------|
| [1] | IEC 62304:2006+A1:2015 箇条 5.2 | — |
| [2] | IEC 60601-2-24 輸液ポンプの安全性・基本性能 | — |
| [3] | IEC 60601-1-8 アラームシステム | — |
| [4] | ISO 14971:2019 | — |
| [5] | ソフトウェア開発計画書(SDP-VIP-001) | 0.1 |
| [6] | ソフトウェアリスクマネジメント計画書(SRMP-VIP-001) | 0.1 |
| [7] | ソフトウェア安全クラス決定記録(SSC-VIP-001) | 0.1 |
| [8] | リスクマネジメントファイル(RMF-VIP-001) | 0.1 |

## 3. システム要求事項からソフトウェア要求事項への展開(箇条 5.2.1)

本プロジェクトは仮想機器のため、独立したシステム要求仕様書は存在しない。SDP §5(システム設計との関連)に記述された「システム要求の概念」を本 SRS の上位要求として扱う。

### 3.1 上位システム要求(概念)

| SYS ID | 要求事項 | 出典 |
|--------|---------|------|
| SYS-001 | 処方に従った薬液を設定流量・設定量で患者へ安全に投与する | SDP §5 |
| SYS-002 | 異常状態(閉塞・気泡・薬液切れ)を検知し、医療従事者へ通知する | SDP §5、IEC 60601-2-24 |
| SYS-003 | 投与履歴・アラーム履歴を記録し、事後参照を可能にする | SDP §5 |
| SYS-004 | 電源喪失・異常再起動に対して安全側へフェイルし、意図しない投与を防止する | SSC §5、HZ-007 |
| SYS-005 | 操作者の意図しない操作確定を防ぐ | SSC §5、HZ-008 |
| SYS-006 | 薬剤過量・過少投与を防止するリスクコントロールを実装する | SSC §7、HZ-001/002 |

システム要求 → ソフトウェア要求の割付は §10 トレーサビリティマトリクスを参照。

## 4. ソフトウェア要求事項(箇条 5.2.2)

### 4.0 要求記載規約

- ID 形式: `SRS-NNN`(機能)、`SRS-PNN`(性能)、`SRS-I-NNN`(入力)、`SRS-O-NNN`(出力)、`SRS-IF-NNN`(インタフェース)、`SRS-ALM-NNN`(アラーム)、`SRS-SEC-NNN`(セキュリティ)、`SRS-UX-NNN`(ユーザビリティ)、`SRS-DATA-NNN`(データ)、`SRS-OPS-NNN`(運用・保守)、`SRS-REG-NNN`(規制)
- 優先度: **必須** = リリース必須、**推奨** = 望ましいが次リリース可
- 検証方法: **試験**(UT/IT/ST)、**レビュー**(設計/コードレビュー)、**解析**(静的解析・モデル検査)、**デモ**(システム試験での動作確認)
- Inc. 列: 要求がどのインクリメントで実装されるかを示す
- 各要求は **試験可能** であり、曖昧表現(「適切に」「必要に応じて」等)を避ける

### 4.1 機能及び能力要求事項(箇条 5.2.2 a)

#### 4.1.1 機能要求(Inc.1 範囲)

| ID | 要求事項 | 種別 | 優先度 | 検証方法 | Inc. | 関連 |
|----|---------|------|-------|---------|------|------|
| SRS-001 | ソフトウェアは、流量設定(単位: mL/h)を外部から受け付け、内部状態として保持しなければならない | 機能 | 必須 | 試験(UT) | 1 | SYS-001 |
| SRS-002 | ソフトウェアは、投与量設定(単位: mL)を外部から受け付け、内部状態として保持しなければならない | 機能 | 必須 | 試験(UT) | 1 | SYS-001 |
| SRS-003 | ソフトウェアは、投与時間設定(単位: 分)を外部から受け付け、内部状態として保持しなければならない | 機能 | 必須 | 試験(UT) | 1 | SYS-001 |
| SRS-004 | ソフトウェアは、「流量 × 時間 = 投与量」の関係が成立しない設定組合せを **不正** として拒否しなければならない(許容誤差: ±1%、式: \|流量/60 × 時間 − 投与量\| / 投与量 ≤ 0.01) | 機能 | 必須 | 試験(UT、境界値) | 1 | SYS-001、HZ-006 |
| SRS-005 | ソフトウェアは、設定値を `<最小値, 最大値, デフォルト>` の範囲検証付きで受け付けなければならない(§4.2 SRS-I-001〜I-003 参照) | 機能 | 必須 | 試験(UT、境界値) | 1 | HZ-001、HZ-006 |
| SRS-010 | ソフトウェアは、「開始(Start)」コマンドを受けると、現在保持している設定に従って定常注入を開始しなければならない | 機能 | 必須 | 試験(IT) | 1 | SYS-001 |
| SRS-011 | ソフトウェアは、定常注入中、制御サイクル(100 ms)ごとに仮想ポンプへ流量指令を送出しなければならない | 機能 | 必須 | 試験(IT、タイミング) | 1 | SYS-001 |
| SRS-012 | ソフトウェアは、投与量が積算で設定値に到達した時点で、注入を自動停止しなければならない | 機能 | 必須 | 試験(IT、積算) | 1 | SYS-001、HZ-001 |
| SRS-013 | ソフトウェアは、「停止(Stop)」コマンドを受けると、制御サイクル 2 周期(200 ms)以内に注入を停止しなければならない | 機能 | 必須 | 試験(ST、応答時間) | 1 | SYS-001 |
| SRS-014 | ソフトウェアは、「一時停止(Pause)」コマンドを受けると注入を中断し、「再開(Resume)」コマンドで中断時点から継続しなければならない(積算量を維持) | 機能 | 必須 | 試験(IT) | 1 | SYS-001 |
| SRS-020 | ソフトウェアは、以下の内部状態を持ち、状態遷移表(§4.1.3)に従ってのみ遷移しなければならない: INITIALIZING / IDLE / RUNNING / PAUSED / STOPPED / ERROR | 機能 | 必須 | 試験(UT、状態遷移)+ レビュー | 1 | HZ-002、HZ-007 |
| SRS-021 | ソフトウェアは、状態変化をタイムスタンプ付きでログ出力しなければならない(ロギング実装は Inc.4) | 機能 | 必須 | 試験(IT) | 1 | SYS-003 |
| SRS-025 | ソフトウェアは、設定値・状態・積算量を永続ストレージに 1 秒以内のサイクルで書き込まなければならない | 機能 | 必須 | 試験(IT) | 1 | SYS-004、HZ-007 |
| SRS-026 | ソフトウェアは、起動時に永続ストレージから設定値・状態・積算量を読み出し、整合性検証に合格した場合のみ復元しなければならない | 機能 | 必須 | 試験(IT、再起動シナリオ) | 1 | HZ-007、RCM-015 |
| SRS-027 | ソフトウェアは、整合性検証(チェックサム不一致・値域逸脱・不整合な状態組合せ)に失敗した場合、安全側デフォルト(状態 = IDLE、積算量 = 0、流量 = 0、明示的ユーザ再設定が必要)でフェイルセーフ起動しなければならない | 機能 | 必須 | 試験(IT、破損注入) | 1 | HZ-007、RCM-015 |
| SRS-028 | ソフトウェアは、起動時に中断中の注入(状態 = PAUSED または積算量 > 0 かつ RUNNING 履歴)が復元された場合、**自動再開せず** 明示的な操作者確認(`confirm_resume(token)`)を **60 分以内** に待たなければならない。60 分を超えた場合は token は失効とし、再操作には新規再開承認シーケンス(NEEDS_CONFIRM 状態の再評価 + 新 token 発行)を要する(SDD §4.14 `EXPIRY_SEC=3600` で実装) | 機能 | 必須 | 試験(ST、再起動シナリオ)+ UT(token 期限) | 1 | HZ-007、RCM-016 |
| SRS-030 | ソフトウェアは、仮想ポンプモデルを内包し、流量指令に応じた積算量の増加・経過時間の推移をシミュレートしなければならない | 機能 | 必須 | 試験(UT、IT) | 1 | SYS-001 |
| SRS-031 | 仮想ポンプモデルは、`<現在流量, 積算量, 経過時間, 機構状態>` を観測可能な状態として公開しなければならない | 機能 | 必須 | 試験(UT) | 1 | SYS-001 |
| SRS-032 | 仮想ポンプモデルは、後続インクリメント(Inc.2)で閉塞・気泡・薬液切れ等のイベント注入インタフェースを受け入れ可能な設計にしなければならない(Inc.1 ではイベント注入 I/F のスタブのみ公開、Inc.2 で本実装は SRS-040〜043 + SRS-I-040 で正式定義) | 機能 | 必須 | レビュー | 1 | SYS-002、HZ-004、SRS-040〜043 |

#### 4.1.1.A 機能要求(Inc.2 範囲)

Inc.2 範囲(アラーム管理 = 閉塞 / 気泡 / 薬液切れ / バッテリ低下 + 確認・消音操作)で実装する機能要求を本サブセクションに追加する(SRS v0.3 で新規、CR-0008、Step 20 B-2)。Inc.2 範囲計画書 [`INCREMENT_PLANS/inc2_scope.md`](../INCREMENT_PLANS/inc2_scope.md) §3 Inc.2 機能スコープ・§4.2 新規要求の追加に対応。

| ID | 要求事項 | 種別 | 優先度 | 検証方法 | Inc. | 関連 |
|----|---------|------|-------|---------|------|------|
| SRS-040 | ソフトウェアは、**閉塞検知** を **冗長 2 系統(独立センサー入力)** に基づく閾値判定で実装し、**いずれか 1 系統が閾値超過を検知した場合に閉塞と判定** しなければならない(片系故障時のフェイルセーフ確保)。検知時は SRS-ALM-004 を発報し、注入を停止して ERROR 状態に遷移する | 機能 | 必須 | 試験(UT、IT 片系故障注入) | 2 | HZ-004、RCM-009、SRS-ALM-004、SRS-I-040 |
| SRS-041 | ソフトウェアは、**気泡検知** を **多段判定**(複数閾値:警告閾値 + 危険閾値)で実装し、各段独立に判定して、**危険閾値超過時に気泡と判定** しなければならない。検知時は SRS-ALM-005 を発報し、注入を停止して ERROR 状態に遷移する | 機能 | 必須 | 試験(UT、IT 各段個別注入) | 2 | HZ-004、RCM-010、SRS-ALM-005、SRS-I-040 |
| SRS-042 | ソフトウェアは、**薬液切れ検知** を残量センサー入力の閾値判定で実装し、**残量が閾値以下となった時点で薬液切れと判定** しなければならない。検知時は SRS-ALM-006 を発報する(注入は継続せず PAUSED 遷移を推奨、最終仕様は Step 20 D の SAD v0.2 で確定) | 機能 | 必須 | 試験(UT、IT) | 2 | HZ-004、RCM-006、SRS-ALM-006、SRS-I-040 |
| SRS-043 | ソフトウェアは、**バッテリ低下検知** を電源電圧 / バッテリ残量センサー入力の閾値判定で実装し、**閾値以下となった時点でバッテリ低下と判定** しなければならない。検知時は SRS-ALM-007 を発報する(電源喪失への安全側遷移は SDD §4.x で詳細化) | 機能 | 必須 | 試験(UT、IT) | 2 | HZ-009(新規候補、RMF v0.4 で識別予定)、RCM-006、SRS-ALM-007、SRS-I-040 |
| SRS-044 | ソフトウェアは、**アラーム確認(acknowledge)** および **消音(silence)** 操作を受け付け、**IEC 60601-1-8 §6.4 アラームの確認・休止規定に準拠** しなければならない(高優先度アラームは消音時間制限あり、確認後の状態遷移はアラーム種別ごとに定義) | 機能 | 必須 | 試験(UT、IT、ST IEC 60601-1-8 準拠試験) | 2 | HZ-005、RCM-011、RCM-012、SRS-ALM-008、SRS-IF-010 |

#### 4.1.2 性能要求(Inc.1 範囲)

| ID | 要求事項 | 優先度 | 検証方法 | Inc. | 関連 |
|----|---------|-------|---------|------|------|
| SRS-P01 | 流量制御精度は、**定常状態において** 設定値の **±5%** 以内でなければならない(IEC 60601-2-24 相当)。**過渡応答**(設定変更直後・起動直後等)は **時定数 τ ≤ 0.5 秒** で定常状態に到達すれば、過渡時の ±5% 逸脱は許容する(SDD §4.9 一次遅れ τ=0.5 s で実装) | 必須 | 試験(ST、精度測定 + 過渡応答計測) | 1 | SYS-001、HZ-001、HZ-002 |
| SRS-P02 | 制御サイクルは 100 ms ± 10 ms でなければならない(ジッタ 10% 以内) | 必須 | 試験(IT、タイミング) | 1 | SYS-001 |
| SRS-P03 | 「開始」コマンドから実注入開始までの応答時間は 500 ms 以内でなければならない | 必須 | 試験(ST) | 1 | SYS-001 |
| SRS-P04 | 「停止」コマンドから注入停止までの応答時間は **200 ms 以内** でなければならない。**STOP / ERROR_RESET コマンドはファストパス処理(State Machine への状態反映 50 ms 以内、P95)** とし、通常コマンド(start / set_flow_rate 等)は制御サイクル(SRS-P02、100 ms ± 10 ms)で処理する(SDD §4.7.A ファストパス採用、IT-PERF.2-02 で SRS-P04 ファストパス内訳予算を検証) | 必須 | 試験(ST、停止応答)+ IT(ファストパス内訳) | 1 | SYS-001、HZ-002 |
| SRS-P05 | 起動時間(プロセス開始から IDLE 状態への遷移まで)は 3 秒以内でなければならない | 推奨 | 試験(ST) | 1 | — |
| SRS-P06 | 永続化書き込みによる制御サイクルへの影響は、制御サイクルの SRS-P02 許容ジッタ内に収まらなければならない(ブロッキングしない) | 必須 | 試験(IT、負荷) | 1 | SRS-P02、SRS-025 |
| SRS-P07 | 連続運転耐久性は、24 時間連続運転で SRS-P01 精度を維持しなければならない(Inc.1 範囲の試験基準) | 推奨 | 試験(ST、耐久) | 1 | — |

#### 4.1.3 状態遷移表

SRS-020 で定義する状態の遷移規則。

| 遷移元 | 遷移先 | トリガ | 条件 | 関連要求 |
|-------|-------|-------|------|---------|
| (初期) | INITIALIZING | プロセス起動 | — | SRS-P05 |
| INITIALIZING | IDLE | 整合性検証合格・復元完了 | 中断中注入なし | SRS-026 |
| INITIALIZING | IDLE(要再確認) | 整合性検証合格・中断中注入あり | ユーザ明示操作待ち | SRS-028 |
| INITIALIZING | IDLE(フェイルセーフ) | 整合性検証失敗 | 安全側デフォルト適用 | SRS-027 |
| INITIALIZING | ERROR | 致命的初期化エラー | 継続不能 | — |
| IDLE | RUNNING | 「開始」コマンド | 設定値が SRS-004 妥当性合格 | SRS-010 |
| RUNNING | STOPPED | 積算量が設定投与量に到達 | 自動停止 | SRS-012 |
| RUNNING | PAUSED | 「一時停止」コマンド | — | SRS-014 |
| RUNNING | STOPPED | 「停止」コマンド | — | SRS-013 |
| RUNNING | ERROR | WDT タイムアウト / ハートビート喪失 | RCM-003, RCM-004 | SRS-RCM-003, SRS-RCM-004 |
| PAUSED | RUNNING | 「再開」コマンド | — | SRS-014 |
| PAUSED | STOPPED | 「停止」コマンド | — | SRS-013 |
| STOPPED | IDLE | 「リセット」コマンド | 設定値をクリア可 | — |
| ERROR | IDLE | 「エラーリセット」コマンド | エラー要因解消確認後 | — |

**不正遷移は例外として記録し、状態を ERROR に遷移させる(SRS-RCM-020 参照)。**

### 4.2 ソフトウェアシステムの入力及び出力(箇条 5.2.2 b)

#### 4.2.1 入力

| ID | 入力名 | 方向 | 値域・形式 | 更新レート | 関連 |
|----|-------|------|----------|-----------|------|
| SRS-I-001 | 流量設定(flow_rate) | 入力(API) | 0.1 〜 1200.0 mL/h(Decimal、小数第 1 位) | 設定変更時(イベント) | SRS-001、HZ-001 |
| SRS-I-002 | 投与量設定(dose_volume) | 入力(API) | 0.1 〜 9999.9 mL(Decimal、小数第 1 位) | 設定変更時 | SRS-002 |
| SRS-I-003 | 投与時間設定(duration_min) | 入力(API) | 1 〜 5999 分(整数) | 設定変更時 | SRS-003 |
| SRS-I-010 | 制御コマンド | 入力(API) | enum: START / STOP / PAUSE / RESUME / RESET / ERROR_RESET | コマンド到着時 | SRS-010〜SRS-013 |
| SRS-I-020 | 仮想ポンプモデルからの状態観測(流量、積算量、機構状態) | 入力(内部 I/F) | 流量: 0.0〜1200.0 mL/h、積算量: 0.0〜9999.9 mL、状態: enum | 制御サイクルごと(100 ms) | SRS-030、SRS-031 |
| SRS-I-030 | 永続ストレージからの復元データ | 入力(起動時) | 構造化データ(§4.7 データ定義) | 起動時一度 | SRS-026 |
| SRS-I-040 | 仮想 HW イベント注入(閉塞・気泡・薬液切れ・**バッテリ低下**) | 入力(内部 I/F、Inc.1 はスタブ / Inc.2 で本実装)| enum: `OCCLUSION` / `AIR_BUBBLE` / `RESERVOIR_EMPTY` / `BATTERY_LOW` + `severity: int` + `occurred_at: float` + メタデータ(`Mapping[str, object]`)| イベント時 | SRS-032、SRS-040〜043 |

#### 4.2.2 出力

| ID | 出力名 | 方向 | 値域・形式 | 更新レート | 関連 |
|----|-------|------|----------|-----------|------|
| SRS-O-001 | 仮想ポンプへの流量指令 | 出力(内部 I/F) | 0.0 〜 1200.0 mL/h(Decimal) | 制御サイクルごと | SRS-011、RCM-001 |
| SRS-O-010 | 現在状態(state) | 出力(API) | enum: INITIALIZING/IDLE/RUNNING/PAUSED/STOPPED/ERROR + 補助情報(積算量、経過時間、現流量) | 状態変化時 + 定期(最大 1 Hz) | SRS-020、SRS-021 |
| SRS-O-020 | 永続ストレージへの書き込み | 出力(永続化) | §4.7 データ定義 | ≤ 1 秒サイクル | SRS-025 |
| SRS-O-030 | 状態遷移ログ | 出力(ログ I/F、Inc.4 で UI 層へ) | タイムスタンプ + 遷移元 → 遷移先 + トリガ | 遷移発生時 | SRS-021 |
| SRS-O-040 | アラーム通知(Inc.1 はスタブ / Inc.2 で本実装、IEC 60601-1-8 優先度・テクニカル/生理区分付き) | 出力(内部 I/F、SRS-IF-010 経由) | `AlarmEvent`(`alarm_id: str` + `priority: AlarmPriority` + `category: AlarmCategory` + `occurred_at: float` + `cause_code: str` + メタデータ)| アラーム発生時(SRS-ALM-001 / 004〜008) | SRS-ALM-001 / 004〜008、SRS-IF-010 |

### 4.3 ソフトウェアシステムと他システムとのインタフェース(箇条 5.2.2 c)

| ID | インタフェース | 種別 | プロトコル・形式 | 相手システム | Inc. | 関連 |
|----|---------------|------|----------------|-----------|------|------|
| SRS-IF-001 | 仮想ハードウェア I/F | 内部 API(Python クラス/プロトコル) | `VirtualPumpInterface` として抽象化。メソッド `set_flow_rate()`, `observe()`, `reset()` を公開(詳細は SAD) | 仮想ポンプモデル | 1 | SRS-030、SRS-031 |
| SRS-IF-002 | 制御 API | 内部 API | 制御コア外部からのコマンド入力点(SRS-I-010) | Inc.4 UI / 試験ハーネス | 1 | SRS-010〜SRS-014 |
| SRS-IF-003 | 状態観測 API | 内部 API | 読み取り専用、`observe_state() -> StateSnapshot` | Inc.4 UI / Inc.2 アラーム / 試験ハーネス | 1 | SRS-O-010 |
| SRS-IF-004 | ロギング I/F | 内部 API(Inc.4 で永続化実装) | 構造化ログレコード | Inc.4 ロガー(スタブ) | 1 | SRS-021、SRS-O-030 |
| SRS-IF-005 | 永続化 I/F | 内部 API | `PersistenceInterface`(`save()`, `load()`) | ファイル永続化実装(Inc.1 範囲に含む) | 1 | SRS-025、SRS-026 |
| SRS-IF-010 | アラーム I/F | 内部 API(Inc.2 で本実装) | `AlarmReportInterface`:`report_alarm(event: AlarmEvent) -> None`(SRS-O-040 経由、IEC 60601-1-8 優先度・区分付き)+ `acknowledge(alarm_id: str) -> None` + `silence(alarm_id: str, duration_sec: int) -> None`(IEC 60601-1-8 §6.4 確認・休止規定準拠) | Inc.2 アラーム管理(ARCH-007 Alarm Reporter 本実装、UNIT-007.1 / 007.2)| 2 | SRS-O-040、SRS-ALM-001 / 004〜008、SRS-044 |
| SRS-IF-020(Inc.3 予定) | 用量計算 I/F | 内部 API | — | Inc.3 用量計算 | 3 | — |

> 本プロジェクトではすべて **単一プロセス内の内部 API** として実装する。ネットワーク・IPC は本版対象外。

### 4.4 ソフトウェア駆動のアラーム・警告・操作者メッセージ(箇条 5.2.2 d)

Inc.1 範囲では最低限の内部エラー通知のみ定義する。本格的なアラーム(IEC 60601-1-8 準拠)は Inc.2 で追補する。

| ID | アラーム/メッセージ | トリガ条件 | 優先度 | 通知方法 | Inc. | 関連 |
|----|------------------|----------|-------|---------|------|------|
| SRS-ALM-001 | 致命的内部エラー(ERROR 状態遷移) | 状態が ERROR に遷移した | 高(High Priority) | SRS-O-040 経由でアラーム I/F(SRS-IF-010、Inc.2 本実装)へ通知、並びにログ出力 | 1/2 | HZ-002、RCM-003、RCM-004 |
| SRS-ALM-002 | 整合性検証失敗によるフェイルセーフ起動 | 起動時に永続データの整合性検証失敗 | 中(Medium Priority) | 起動時ログ出力 + 次回 UI 表示用フラグ(Inc.4) | 1 | SRS-027、HZ-007 |
| SRS-ALM-003 | 不正コマンド拒否 | 状態遷移表に反するコマンド受領 | 情報 | ログ出力のみ | 1 | SRS-020 |

#### 4.4.A Inc.2 範囲のアラーム要求(IEC 60601-1-8 準拠)

Inc.2 で追加するアラーム要求(SRS v0.3、CR-0008、Step 20 B-2)。**IEC 60601-1-8 §6.1 優先度分類**(高 / 中 / 低)+ **§5.1.4 テクニカル / 生理アラーム区分** + **§6.4 確認・休止規定** に準拠する。

| ID | アラーム/メッセージ | トリガ条件 | 優先度(IEC 60601-1-8) | 区分 | 通知方法 | Inc. | 関連 |
|----|------------------|----------|----------------------|------|---------|------|------|
| SRS-ALM-004 | 閉塞検知発報 | SRS-040 で閉塞と判定された(冗長 2 系統のいずれか 1 系統が閾値超過)| 高(High Priority) | テクニカル | SRS-IF-010 + ログ | 2 | HZ-004、RCM-009、SRS-040 |
| SRS-ALM-005 | 気泡検知発報 | SRS-041 で気泡と判定された(多段判定の危険閾値超過) | 高(High Priority) | テクニカル | SRS-IF-010 + ログ | 2 | HZ-004、RCM-010、SRS-041 |
| SRS-ALM-006 | 薬液切れ発報 | SRS-042 で薬液切れと判定された(残量が閾値以下) | 中(Medium Priority) | テクニカル | SRS-IF-010 + ログ | 2 | HZ-004、RCM-006、SRS-042 |
| SRS-ALM-007 | バッテリ低下発報 | SRS-043 でバッテリ低下と判定された(電源電圧 / 残量が閾値以下) | 中(Medium Priority) | テクニカル | SRS-IF-010 + ログ | 2 | HZ-009(新規候補)、RCM-006、SRS-043 |
| SRS-ALM-008 | アラーム確認・消音操作 | 操作者が SRS-IF-010 経由で acknowledge / silence を呼出 | (操作系) | — | アラーム I/F の状態遷移(IEC 60601-1-8 §6.4 規定)| 2 | HZ-005、RCM-011、RCM-012、SRS-044 |

**重要(IEC 60601-1-8 §6.4 規定の要点):**

- **高優先度アラームの消音時間制限:** 消音(silence)操作後、所定時間(例: 120 秒)経過後に自動的に再発報する(SDD §4.x で時間値を確定)
- **確認(acknowledge)後の状態遷移:** アラーム種別ごとに「条件継続中はアラーム維持」「条件解消で自動消去」を区別(SDD §4.x で詳細化)
- **同時発報複数アラームの優先度競合:** 高優先度を優先表示、中以下は副次表示(SDD §4.x で詳細化)

Inc.4(UI 層)で追補予定:画面表示・色・音響パターン・確認ボタン UI 等、IEC 60601-1-8 §5.1.5 視覚信号・§5.1.6 聴覚信号の詳細化。

### 4.5 セキュリティ要求事項(箇条 5.2.2 e)

Inc.1 範囲では、単一プロセス・ネットワーク未接続のため限定的。IEC 81001-5-1 / AAMI TIR57 の本格適用は実機展開時とする。

| ID | 要求事項 | 対応する脅威 | 検証方法 | Inc. |
|----|---------|-----------|---------|------|
| SRS-SEC-001 | 永続ストレージのデータは、チェックサム(SHA-256)により改ざん検知可能でなければならない | データ改ざん・ファイル破損 | 試験(UT、破損注入) | 1 |
| SRS-SEC-002 | ソフトウェアは、ログに機密情報(患者 ID 等)を出力してはならない(Inc.1 範囲では患者情報自体を扱わないため実質的に該当なし) | 情報漏洩 | レビュー | 1 |
| SRS-SEC-003 | 依存パッケージ(SOUP)は、`pip-audit` により既知脆弱性が検出された場合、CI ビルドを失敗させなければならない | 既知脆弱性の取り込み | 試験(CI) | 1 |

### 4.6 ユーザビリティ要求事項(箇条 5.2.2 f)

Inc.1 範囲では UI を含まないため、本格的なユーザビリティ要求は Inc.4 で追補する。本版では UI 層が守るべき **API 層の契約** のみ定義する。

| ID | 要求事項 | 検証方法 | Inc. |
|----|---------|---------|------|
| SRS-UX-001 | 制御 API(SRS-IF-002)は、操作確定コマンド(START/STOP)を受信する前に設定値の整合性検証を返せるよう、`validate(settings) -> ValidationResult` を提供しなければならない | レビュー(インタフェース設計) | 1 |
| SRS-UX-002 | 状態観測 API(SRS-IF-003)は、呼び出し側の表示タイミングに依存しない、**読み取りの副作用なし**(idempotent) でなければならない | レビュー + 試験(UT) | 1 |

Inc.4 追補予定: 画面遷移、誤タッチ防止(RCM-017 デバウンス、RCM-018 確認ダイアログ)、視認性、配色、エラーメッセージの表現等。

### 4.7 データ定義及びデータベース要求事項(箇条 5.2.2 g)

#### 4.7.1 Inc.1 範囲のデータモデル

| データ名 | 項目 | 型 | 範囲・単位 | 制約 |
|---------|------|----|----------|------|
| Settings | flow_rate | Decimal(6,1) | 0.1〜1200.0 mL/h | SRS-004 の一貫性制約 |
| Settings | dose_volume | Decimal(6,1) | 0.1〜9999.9 mL | 同上 |
| Settings | duration_min | Integer | 1〜5999 分 | 同上 |
| RuntimeState | state | Enum | INITIALIZING/IDLE/RUNNING/PAUSED/STOPPED/ERROR | SRS-020 |
| RuntimeState | accumulated_volume | Decimal(6,1) | 0.0〜9999.9 mL | ≤ dose_volume |
| RuntimeState | elapsed_seconds | Integer | 0〜(duration_min × 60 + α) | 単調増加 |
| RuntimeState | current_flow | Decimal(6,1) | 0.0〜1200.0 mL/h | 観測値 |
| RuntimeState | last_update_ts | ISO 8601 datetime | — | 秒精度以上 |
| PersistedRecord | settings | Settings | — | スキーマバージョン付き |
| PersistedRecord | runtime_state | RuntimeState | — | 同上 |
| PersistedRecord | checksum | SHA-256 hex | — | SRS-SEC-001 |
| PersistedRecord | schema_version | Integer | 1 以上 | マイグレーション対応 |

#### 4.7.2 永続化ポリシー

| ID | 要求事項 | Inc. |
|----|---------|------|
| SRS-DATA-001 | 永続ストレージは、ローカルファイル(JSON + チェックサム)を使用しなければならない。DB サーバは使用しない | 1 |
| SRS-DATA-002 | 書き込みは atomic に行わなければならない(temp → rename パターン) | 1 |
| SRS-DATA-003 | 古い永続レコードは直前のもの 1 世代を保持し、最新レコード破損時に復元候補として使用できなければならない | 1 |
| SRS-DATA-004 | スキーマバージョン不一致の場合、互換処理(マイグレーション)または明示的な失敗(SRS-027 準拠のフェイルセーフ)のいずれかを取らなければならない | 1 |

### 4.8 設置及び受入要求事項(箇条 5.2.2 h)

| ID | 要求事項 | Inc. |
|----|---------|------|
| SRS-OPS-001 | 本ソフトウェアは、Python 3.12 以降がインストールされた PC 上で、pip(または uv)による単一コマンド `pip install vip-ctrl` または `pip install .` で導入可能でなければならない | 1 |
| SRS-OPS-002 | インストール後、コマンドラインエントリポイント `vip-ctrl` で起動可能でなければならない | 1 |
| SRS-OPS-003 | 初回起動時は自動的にデフォルト設定(流量 = 0、状態 = IDLE、積算量 = 0)で動作開始しなければならない | 1 |
| SRS-OPS-004 | 受入試験: SRS-OPS-001〜003 を含む最小シナリオ試験を実装し、CI で自動実行しなければならない | 1 |

### 4.9 運用及び保守の方法に関する要求事項(箇条 5.2.2 i)

| ID | 要求事項 | Inc. |
|----|---------|------|
| SRS-OPS-010 | ログは構造化形式(JSON Lines)で出力し、最低 `timestamp`, `level`, `component`, `event`, `details` を含まなければならない | 1(ログI/F のみ、書き込み実装は Inc.4) |
| SRS-OPS-011 | 診断コマンド `vip-ctrl --diagnose` を提供し、現在状態・積算量・永続レコード整合性を出力できなければならない(推奨) | 1 |
| SRS-OPS-012 | アップデート時は `pip install --upgrade` でインプレース更新可能でなければならない(データマイグレーションは SRS-DATA-004 に従う) | 1 |

### 4.10 IT ネットワーク関連要求事項(箇条 5.2.2 j)

| ID | 要求事項 | Inc. |
|----|---------|------|
| SRS-NET-001 | Inc.1〜Inc.4 範囲では、ネットワーク通信を行わない | 1 |

### 4.11 ユーザによる保守要求事項(箇条 5.2.2 k)

本プロジェクトは仮想のため、実機キャリブレーション・消耗品交換等は存在しない。実製品展開時に追補する。

### 4.12 規制要求事項(箇条 5.2.2 l)

本プロジェクトは学習目的のため、実規制申請は想定しない。ただし以下の規格整合性を目標とする:

| ID | 要求事項 | Inc. |
|----|---------|------|
| SRS-REG-001 | 本ソフトウェアの流量精度は IEC 60601-2-24 相当の ±5% を目標とする(SRS-P01) | 1 |
| SRS-REG-002 | アラーム設計は **IEC 60601-1-8** を参照する。具体的には **§6.1 優先度分類**(高 / 中 / 低)を SRS-ALM-001 / 004〜007 に適用、**§5.1.4 テクニカル / 生理アラーム区分** をテクニカルアラーム(SRS-ALM-001 / 004〜007 = 機器自身の異常)として識別、**§6.4 アラームの確認・休止規定**(高優先度の消音時間制限 + 確認後の状態遷移)を SRS-044 / SRS-ALM-008 で実装する。**Inc.4 UI 層** で **§5.1.5 視覚信号 + §5.1.6 聴覚信号** を追補する | 2 |

## 5. リスクコントロールに関連する要求事項(箇条 5.2.3)

RMF-VIP-001 §6 で計画した RCM のうち、Inc.1 範囲で実装されるものを SRS 要求として正式定義する。各 RCM を実現する SRS 要求を **SRS-RCM-NNN** として記述し、既存の機能要求からも参照する。

| ID(RCM 実装要求) | 対応 RCM | 対応ハザード | 要求事項 | 検証方法 | 関連 SRS |
|-------------------|---------|-----------|---------|---------|---------|
| SRS-RCM-001 | RCM-001 | HZ-001 | 流量指令値(SRS-O-001)は、送出前に `0.0 ≤ value ≤ 上限` および設定値と一致することを検証し、逸脱した場合は指令を中止して ERROR 状態に遷移しなければならない | 試験(UT、境界値) | SRS-O-001、SRS-020 |
| SRS-RCM-003 | RCM-003 | HZ-002 | 制御サイクルの監視ウォッチドッグ(SW Watchdog)を実装し、**SW Watchdog タイムアウトは 300 ms 以下**(制御サイクル SRS-P02 = 100 ms × 3 周期)とする。制御タスクのハートビート更新がこの時間を超えない場合、システムは注入を停止し ERROR 状態に遷移しなければならない(SDD §4.8 で `HEARTBEAT_TIMEOUT = 0.3 s` で実装) | 試験(IT、故障注入)+ UT(タイムアウト境界) | SRS-011、SRS-020 |
| SRS-RCM-004 | RCM-004 | HZ-002 | 制御タスクは各制御サイクルでハートビートを更新し、仮想ポンプモデル側で最新のハートビートタイムスタンプが 500 ms を超えて更新されない場合、仮想ポンプは自発的に流量 0 にフェイルセーフ停止しなければならない | 試験(IT、故障注入) | SRS-RCM-003、SRS-031 |
| SRS-RCM-015 | RCM-015 | HZ-007 | 起動時、永続レコードのチェックサム・値域・状態組合せ整合性を検証し、いずれか 1 つでも失敗した場合は SRS-027 のフェイルセーフデフォルトで起動しなければならない | 試験(IT、破損注入) | SRS-026、SRS-027 |
| SRS-RCM-016 | RCM-016 | HZ-007 | 起動時に中断中注入(PAUSED 復元)または未完了の RUNNING 履歴を検出した場合、自動再開は行わず、制御 API で `confirm_resume(token)` を呼び出すまで RUNNING へ遷移してはならない | 試験(ST、再起動シナリオ) | SRS-028 |
| SRS-RCM-020 | (新規:状態遷移違反時の保護) | HZ-002、HZ-001 | 状態遷移表(§4.1.3)で定義されていない遷移要求が発生した場合、ソフトウェアは当該要求を拒否し、エラーログを出力し、呼び出し側に `InvalidTransitionError` を返さなければならない | 試験(UT、状態機械) | SRS-020 |
| SRS-RCM-006 | RCM-006 | HZ-001、HZ-002、HZ-004、HZ-005、HZ-009(新規候補) | 異常状態(閉塞 / 気泡 / 薬液切れ / バッテリ低下 / WDT タイムアウト等)を検知した場合、対応するアラーム(SRS-ALM-001 / 004〜007)を **必ず発報** し、発報失敗時は予備系(SRS-RCM-012)に切り替えてフェイルセーフ動作する。発報遅延は 1 秒以内 | 試験(IT、異常シナリオ網羅)+ ST(IEC 60601-1-8 優先度試験)| SRS-040〜043、SRS-ALM-001 / 004〜007、SRS-IF-010 |
| SRS-RCM-009 | RCM-009 | HZ-004 | 閉塞検知は **冗長 2 系統(独立センサー入力)** で実装し、片系故障時(センサー断線・ノイズ等)に他系の検知を有効にする。両系健全時はいずれか 1 系統が閾値超過した時点で閉塞と判定 | 試験(IT、片系故障注入) | SRS-040、SRS-ALM-004 |
| SRS-RCM-010 | RCM-010 | HZ-004 | 気泡検知は **多段判定**(警告閾値 + 危険閾値、複数閾値の独立判定)で実装し、各段独立にセンサー入力を判定する。危険閾値超過時に気泡と判定 | 試験(IT、各段個別注入) | SRS-041、SRS-ALM-005 |
| SRS-RCM-011 | RCM-011 | HZ-005 | アラームタスクの実行を監視し、**デッドロック・タスク停止を 1 秒以内に検知** する。検知時は ERROR 状態遷移 + 独立アラーム発報路(SRS-RCM-012 予備系)で発報を試みる | 試験(IT、タスク停止注入) | SRS-044、SRS-IF-010 |
| SRS-RCM-012 | RCM-012 | HZ-005 | アラーム発報路は **主系 / 予備系の冗長化** で実装し、主系故障時(発報路故障・タスク停止)に予備系で発報を継続する。両系故障時は ERROR 遷移 + 制御停止 | 試験(IT、主系故障注入) | SRS-IF-010、SRS-ALM-001 / 004〜007 |

**備考:**

- Inc.1 範囲で実装済の RCM は 6 件(RCM-001, 003, 004, 015, 016, および本版で新規導入した状態遷移保護 SRS-RCM-020 = RCM-019)。
- **Inc.2 範囲で追加実装の RCM は 5 件**(RCM-006 / 009 / 010 / 011 / 012、SRS v0.3 で SRS-RCM-006 / 009 / 010 / 011 / 012 として要求定義 = 本 CR-0008、Step 20 B-2)。Inc.2 完了時(`v0.2.0-inc2` 付与時)に Verified に昇格予定。
- 他 RCM(RCM-002 冗長計算、RCM-007 薬剤確認、RCM-008 薬剤 DB 整合、RCM-013 Decimal 使用、RCM-014 範囲検証、RCM-017 確定前確認、RCM-018 デバウンス)は Inc.3 / Inc.4 で対応。該当ハザード(HZ-003、HZ-006、HZ-008)は本 SRS v0.3 時点でも Inc.2 範囲外として残留(§6 参照)。

## 6. 医療機器リスク分析の再評価(箇条 5.2.4)

本 SRS v0.1 作成中に識別した追加考慮事項:

| 項目 | 内容 | RMF 反映 |
|------|------|---------|
| 新規 RCM 候補: SRS-RCM-020(状態遷移保護) | 状態機械の不正遷移を能動的に防ぐ要求として追加。HZ-001/002 への間接的寄与を持つ。`RCM-019` として RMF v0.2 に正式登録済 | **反映済**(RMF-VIP-001 v0.2、Step 12a) |
| 本版の Inc.1 範囲では HZ-003, HZ-004, HZ-005, HZ-006, HZ-008 に対する RCM は未実装(Inc.2〜4 で対応) | Inc.1 完了時のリリース(`v0.2.0` 予定)は **Inc.1 範囲のシステム試験のみ合格** を意味し、全ハザードに対する RCM 有効性確認は完了しない。全 RCM 完備は `v1.0.0` 初回正式リリース時 | RMF §8.1 チェックリストは本リリース時点では未充足、Inc.4 完了時に充足する計画 |
| 仮想プロジェクトのため発生可能性(P)の厳密推定はできず、RMF §6.1 は初期推定値のまま | 実運用データが取れないため P の精密化は Phase 5 以降(実機展開時)に委ねる。本版では S(重大度)を優先的に管理 | RMF §10.3 再評価トリガで継続監視 |

新規追加ハザードは本版では識別されず、RMF の新規エントリ追加は不要。

## 7. ソフトウェア要求事項の更新(箇条 5.2.5)

本 SRS の更新は SCMP-VIP-001 §4 の変更制御プロセスに従う:

- 軽微な文言修正: MINOR CR として SCMP §4.1 軽微区分で処理
- 要求追加・削除: MAJOR CR として処理。RMF への影響解析(SRMP §7.4)必須
- インクリメント追補(Inc.2〜4 の SRS 範囲拡張): 各インクリメント開始時に MAJOR CR で本 SRS を `v0.2`, `v0.3`, ... のようにバージョンアップ

要求変更時は関連ドキュメント(SAD、SDD、UT/IT/ST 計画、RMF)を同一 PR で更新する(CLAUDE.md §「トレーサビリティの維持」に準拠)。

## 8. 要求事項の検証(箇条 5.2.6)

本 SRS の各要求は以下の基準を満たすことをレビューで確認する:

- [x] **システム要求事項への遡及可能性**:各 SRS に `関連 SYS` 列を持つ
- [x] **相互に矛盾しないこと**:SRS-004 の一貫性制約、状態遷移表の網羅性を確認
- [x] **明確で試験可能であること**:すべての数値に単位と範囲を付与、「適切に」等の曖昧表現を排除
- [x] **一意に識別可能であること**:`SRS-NNN` 体系で一意 ID を付与
- [x] **リスクコントロール手段の実装に使用できること**:§5 の SRS-RCM-NNN として RCM を要求化

本書のレビューは単独開発のためセルフレビュー。GitHub 上で PR を作成し、CI 全 Pass + CCB-VIP-001 §5.4 で規定されるインターバル(本プロジェクトでは 1 分以上、学習プロジェクト特例)を経てマージする。

### 8.1 既知の要求間トレードオフ

| 要求組 | トレードオフ | 決定 |
|-------|------------|------|
| SRS-P02(ジッタ 10%)vs SRS-025(永続化 1 秒サイクル) | 永続化が制御サイクルをブロックしうる | SRS-P06 で明示的に非ブロッキングを要求、実装は別スレッド・キュー化(SAD で詳細化) |
| SRS-028(自動再開禁止)vs SRS-014(一時停止/再開サポート) | UX の不便さ | 安全優先(HZ-007)。UI 設計(Inc.4)で再開確認を使いやすくする |
| SRS-P01(±5%)vs SRS-P02(100 ms サイクル) | 制御精度と応答性 | 両立可能と判断(SAD で PID 等の制御方式を選定) |

## 9. 受入基準サマリ(リリース判定用)

Inc.1 完了(ベースライン `inc1-baseline` 付与)時に以下をすべて満たす:

- [ ] 全 必須 要求(SRS-001〜SRS-032、SRS-P01〜P07 のうち必須、SRS-I-*、SRS-O-*、SRS-IF-001〜005、SRS-ALM-001〜003、SRS-SEC-001〜003、SRS-UX-001〜002、SRS-DATA-001〜004、SRS-OPS-001〜004、SRS-OPS-010〜012、SRS-RCM-001〜020)に対するユニット試験が実装済み・Pass
- [ ] 結合試験(仮想ポンプ連携、永続化、WDT、状態機械)Pass
- [ ] システム試験(受入試験 SRS-OPS-004)Pass
- [ ] 網羅率: 分岐網羅 ≥ 90%、SRS-RCM-* 実装部は 100%
- [ ] RMF §7 の Inc.1 範囲 RCM(RCM-001, 003, 004, 015, 016, 019/SRS-RCM-020)を `Verified` に更新
- [ ] CI 全 Pass、pip-audit 脆弱性 0
- [ ] SAD / SDD / UT/IT/ST 計画・報告書・CIL・RMF・SRS の間でトレース整合

## 10. トレーサビリティマトリクス(箇条 5.2.6 より)

本 SRS v0.1 時点では SAD/SDD/UT/IT/ST がまだ存在しないため、**将来の埋め込み予定列**(ARCH / SDD / UT / IT / ST)は空欄とし、Inc.1 実装完了時に充填する。ハザード側は RMF との対応を先に確立する。

| SYS 要求 | SRS ID | 関連 RCM | 対応ハザード | ARCH-ID | SDD-ID | UT-ID | IT-ID | ST-ID |
|---------|--------|---------|-----------|---------|--------|-------|-------|-------|
| SYS-001 | SRS-001, SRS-002, SRS-003, SRS-004, SRS-005, SRS-010, SRS-011, SRS-012, SRS-013, SRS-014, SRS-030, SRS-031 | RCM-001, RCM-003, RCM-004 | HZ-001, HZ-002, HZ-006 | — | — | — | — | — |
| SYS-001 | SRS-P01〜P07 | — | HZ-001, HZ-002 | — | — | — | — | — |
| SYS-002(Inc.2 範囲) | SRS-032(スタブ I/F のみ Inc.1) | — | HZ-004 | — | — | — | — | — |
| SYS-003 | SRS-021, SRS-O-030, SRS-OPS-010 | — | — | — | — | — | — | — |
| SYS-004 | SRS-020, SRS-025, SRS-026, SRS-027, SRS-028, SRS-DATA-001〜004 | RCM-015, RCM-016 | HZ-007 | — | — | — | — | — |
| SYS-005(主に Inc.4) | SRS-UX-001, SRS-UX-002 | RCM-017, RCM-018(Inc.4) | HZ-008 | — | — | — | — | — |
| SYS-006 | SRS-RCM-001, SRS-RCM-003, SRS-RCM-004, SRS-RCM-020 | RCM-001, RCM-003, RCM-004, RCM-019(新規) | HZ-001, HZ-002 | — | — | — | — | — |

**補足:**

- 各 SRS が対応する RCM・ハザードは §5 および §4.1 の「関連」列と一貫。
- SAD(箇条 5.3)作成時に ARCH-ID を、SDD(箇条 5.4)作成時に SDD-ID を、試験計画(5.5〜5.7)作成時に UT/IT/ST-ID をそれぞれ埋め込む。
- トレースの機械的検査(ID の orphan 検出、未実装 SRS の抽出)は Inc.1 実装開始時に CI スクリプト化予定。

## 11. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 0.1 | 2026-04-18 | 初版作成(Inc.1 範囲:機能要求 20 件、性能要求 7 件、I/O 要求 11 件、I/F 要求 5 件+2 件予定、アラーム要求 3 件、セキュリティ 3 件、ユーザビリティ 2 件、データ 4 件、運用 6 件、規制 2 件、リスクコントロール要求 6 件、状態遷移表、受入基準、トレーサビリティマトリクス初版)。Inc.2〜4 範囲はプレースホルダのみ配置 | k-abe |
| 0.3 | 2026-05-07 | **CR-0008(MAJOR、Step 20 B-2 / Inc.2 SRS 追補)による改訂。** Inc.2 範囲計画書(`INC2-SCOPE-VIP-001 v0.1`、Step 20 A 新設)§4.2 で確定された **Inc.2 範囲の SRS 追補** を実施。**(A) 既存 placeholder の確定化(5 件):** SRS-I-040(`(Inc.2 予定)` → 確定、`OCCLUSION` / `AIR_BUBBLE` / `RESERVOIR_EMPTY` / **`BATTERY_LOW` 追加** の enum + `severity` + `occurred_at` + メタデータ、Inc 列 1/2)、SRS-IF-010(`(Inc.2 予定)` → 確定、`AlarmReportInterface` 本実装契約 = `report_alarm` + `acknowledge` + `silence` の 3 メソッド、IEC 60601-1-8 §6.4 準拠)、SRS-O-040(致命的内部エラー通知のスタブ I/F → アラーム I/F 本実装、`AlarmEvent`(`alarm_id` + `priority` + `category` + `occurred_at` + `cause_code` + メタデータ))、SRS-ALM-001(Inc.1 範囲 → Inc.2 で SRS-IF-010 アラーム I/F 本実装に接続、Inc 列 1/2)、SRS-REG-002(Inc.2 で詳細化 → IEC 60601-1-8 §6.1 優先度分類 + §5.1.4 テクニカル/生理アラーム区分 + §6.4 確認・休止規定 を SRS-ALM / SRS-044 で適用、Inc.4 UI 層で §5.1.5 視覚信号 + §5.1.6 聴覚信号を追補)。**(B) 新規機能要求(5 件):** §4.1.1.A「機能要求(Inc.2 範囲)」サブセクション新設、SRS-040(閉塞検知冗長 2 系統)/ SRS-041(気泡検知多段判定)/ SRS-042(薬液切れ検知閾値判定)/ SRS-043(バッテリ低下検知閾値判定)/ SRS-044(アラーム確認・消音操作 IEC 60601-1-8 §6.4 準拠)。**(C) 新規アラーム要求(5 件):** §4.4.A「Inc.2 範囲のアラーム要求(IEC 60601-1-8 準拠)」サブセクション新設、SRS-ALM-004 閉塞検知発報(高優先度・テクニカル)/ SRS-ALM-005 気泡検知発報(高優先度・テクニカル)/ SRS-ALM-006 薬液切れ発報(中優先度・テクニカル)/ SRS-ALM-007 バッテリ低下発報(中優先度・テクニカル)/ SRS-ALM-008 アラーム確認・消音操作。IEC 60601-1-8 §6.4 規定要点(高優先度の消音時間制限、確認後の状態遷移区別、同時発報複数アラーム優先度競合)を本サブセクションで明文化。**(D) 新規リスクコントロール要求(5 件):** §5 SRS-RCM に追加、SRS-RCM-006(アラーム発報の必達性 + 1 秒以内発報)/ SRS-RCM-009(閉塞検知冗長 2 系統独立性 + 片系故障時の他系有効化)/ SRS-RCM-010(気泡検知多段判定独立性)/ SRS-RCM-011(アラームタスク監視 + デッドロック 1 秒以内検知)/ SRS-RCM-012(アラーム発報路冗長化 + 主系故障時の予備系継続)。**(E) §5 末尾備考更新:** Inc.2 範囲で追加実装の RCM 5 件(RCM-006 / 009 / 010 / 011 / 012)を Verified 化目標、残 RCM(RCM-002 / 007 / 008 / 013 / 014 / 017 / 018)は Inc.3 / Inc.4 で対応、HZ-003 / HZ-006 / HZ-008 は本 SRS v0.3 時点でも残留を明示。**RCM 拡張**(新規 RCM-006/009/010/011/012 を要求として正式定義、Inc.2 で実装予定)、**外部 I/F 新規追加**(SRS-IF-010 アラーム I/F 本実装契約、SRS-O-040 構造拡張、SRS-I-040 enum 追加)、**SOUP 追加なし**(IEC 60601-1-8 準拠は内部実装、標準ライブラリで対応可能の見込み)、**RMF 改訂連動必要**(Step 20 C で RMF v0.3 → v0.4 改訂、HZ-009 = バッテリ低下を新規候補として識別 + RCM-006/009/010/011/012 を Planned → Active 化)、**SAD 改訂連動必要**(Step 20 D で SAD v0.1 → v0.2 改訂、ARCH-006 検知群新設 + ARCH-007 Alarm Reporter 本実装)、**SDD 改訂連動必要**(Step 20 E で SDD v0.4 → v0.5 骨格化)。**SRMP §7.3「RCM 関連部の追加」相当**(MAJOR 区分、CCB セルフ承認 + 1 分インターバル超遵守) | k-abe |
| 0.2 | 2026-05-07 | **CR-0007(MAJOR、Step 20 B-1 / Inc.1 残務の SRS 整合化)による改訂。** SDD-VIP-001 v0.2 §6.4「v0.2 で発見した SRS / RMF 整合性課題」で Inc.2 着手前 SRS 改訂申し送りとして記録された **ISS-V02-001〜004 を全件解消**。**(1) ISS-V02-001 解消:** §5 SRS-RCM-003 を改訂、SW Watchdog タイムアウトを「3 サイクル(300 ms)以上」表記から **「300 ms 以下(SRS-P02 = 100 ms × 3 周期、SDD §4.8 `HEARTBEAT_TIMEOUT = 0.3 s` で実装)」** へ時間値主表現化、検証方法に UT(タイムアウト境界)追加。**(2) ISS-V02-002 解消:** §4.1.2 SRS-P01 を改訂、定常時 ±5% に加えて **過渡応答 τ ≤ 0.5 秒** で定常状態に到達すれば過渡時の ±5% 逸脱は許容することを明示(SDD §4.9 一次遅れ τ=0.5 s で実装)、検証方法に過渡応答計測追加。**(3) ISS-V02-003 解消:** §4.1.2 SRS-P04 を改訂、200 ms 全体予算に加えて **STOP / ERROR_RESET ファストパス処理(State Machine への状態反映 50 ms 以内、P95)** と通常コマンド(start / set_flow_rate 等)の 100 ms ± 10 ms 制御サイクル処理を分離明示(SDD §4.7.A ファストパス採用、IT-PERF.2-02 で内訳予算検証)、検証方法に IT(ファストパス内訳)追加。**(4) ISS-V02-004 解消:** §4.1.1 SRS-028 を改訂、操作者確認の有効期限を **「60 分以内」** と明示、60 分超過時の token 失効 + 新規再開承認シーケンス(NEEDS_CONFIRM 再評価 + 新 token 発行)を追記(SDD §4.14 `EXPIRY_SEC=3600` で実装)、検証方法に UT(token 期限)追加。**RCM 論理不変、外部 I/F 変更なし、SOUP 追加なし**(SRMP §7.3「RCM 関連部の追記化」相当 — Inc.1 範囲の RCM 設計を変えず、Inc.1 SDD で確定済の値を SRS に逆順反映する整合化)。**Inc.2 範囲(SRS-ALM-004〜008、SRS-RCM-006/009/010/011/012、SRS-I-040 / SRS-IF-010 確定 + SRS-REG-002 詳細化)は Step 20 B-2(CR-0008、SRS v0.3)で別 PR 改訂予定**(範囲計画 INC2-SCOPE-VIP-001 §9 Step 分割案による分離方針 = Inc.1 残務処理 vs Inc.2 範囲拡張の境界明確化、SMS リリース別サマリで CR-0007 = `v0.1.0-inc1` パッチ / CR-0008 = `v0.2.0-inc2` への計上分離) | k-abe |
