# リスクマネジメントファイル(RMF)

**ドキュメント ID:** RMF-VIP-001
**バージョン:** 0.3
**最終更新日:** 2026-05-07
**対象製品:** 仮想輸液ポンプ(Virtual Infusion Pump) / VIP-SIM-001
**対象リリース:** 0.1.0(初期開発)以降 / 全リリースを対象に継続更新

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 作成者 | k-abe | — | 2026-04-18 | |
| レビュー者 | — | — | — | |
| 承認者(リスクマネジメント責任者) | — | — | — | |

> **本プロジェクトの位置づけ(注記)**
> 本ドキュメントは IEC 62304 に基づく医療機器ソフトウェア開発プロセスの学習・参考実装を目的とした **仮想プロジェクト** の成果物である。本 RMF は ISO 14971:2019 に基づく機器全体のリスクマネジメントファイルの雛形であり、ソフトウェア固有の活動計画は [`software_risk_management_plan.md`](./software_risk_management_plan.md)(SRMP-VIP-001)を参照する。
>
> **本 RMF は「生きた文書」である** — ハザードの新規識別、RCM 定義・検証、残留リスク再評価、市販後情報の反映のすべてを本書に追記し続ける。更新ごとにバージョンを改訂し、改訂履歴に変更理由を記録する。

---

## 1. 目的と適用範囲

本書は、仮想輸液ポンプ(VIP-SIM-001)のライフサイクル全体にわたるリスクマネジメント活動の記録を一元管理する。ISO 14971 が要求する以下を含む。

- リスクマネジメント計画(ISO 14971 箇条 4)— SRMP-VIP-001 を参照
- リスク分析(箇条 5)— §3〜§5 で実施
- リスク評価(箇条 6)— §6 で実施
- リスクコントロール(箇条 7)— §6・§7 で実施
- 残留リスクの総合的評価(箇条 8)— §8 で実施
- リスクマネジメントレビュー(箇条 9)— §9 に記録
- 製造後の情報収集(箇条 10)— §10 で定義(本プロジェクトは仮想だが枠組みを示す)

## 2. 参照文書

| ID | 文書名 | バージョン |
|----|--------|----------|
| [1] | ISO 14971:2019 医療機器のリスクマネジメント | — |
| [2] | ISO 24971:2020 リスクマネジメント適用指針 | — |
| [3] | IEC 62304:2006+A1:2015 箇条 7 | — |
| [4] | IEC 60601-2-24 輸液ポンプの個別要求事項 | — |
| [5] | IEC 60601-1-8 アラームシステム | — |
| [6] | ソフトウェアリスクマネジメント計画書(SRMP-VIP-001) | 0.1 |
| [7] | ソフトウェア安全クラス決定記録(SSC-VIP-001) | 0.1 |
| [8] | ソフトウェア開発計画書(SDP-VIP-001) | 0.1 |
| [9] | ソフトウェア要求仕様書(SRS)※作成予定 | — |
| [10] | ソフトウェアアーキテクチャ設計書(SAD)※作成予定 | — |

## 3. 意図する使用及び安全に関連する特性(ISO 14971 箇条 5.2)

### 3.1 意図する使用

| 項目 | 記述 |
|------|------|
| 対象疾患・適応 | 静脈内投与が必要な治療全般(持続投与薬剤、電解質補充、栄養補給、昇圧剤、抗不整脈薬、鎮静剤、麻薬性鎮痛剤、インスリン等) |
| 対象ユーザ | 医療従事者(医師・看護師・薬剤師)。操作者は取扱説明書を理解した訓練済み有資格者を想定 |
| 使用環境 | 医療機関内(病棟、ICU、手術室、救急外来)。在宅利用は本版では対象外 |
| 操作頻度 | 連続使用(数時間〜複数日)。1 患者に対し 1 ポンプ以上の同時運用あり |
| 接触対象 | 薬液が患者の静脈へ直接投与される(輸液ライン経由) |
| 患者集団 | 成人・小児・新生児(体重換算投与の対応が必要) |

> 本プロジェクトは **PC 単体のシミュレータ** だが、意図する使用は実機相当を想定して記述する(安全クラス C 判定の前提)。実機展開時は本節を再検証する。

### 3.2 安全に関連する特性(ISO 14971 附属書 C)

| 項目 | 記述 |
|------|------|
| エネルギーを与えるか | 直接のエネルギー供給は無い(モータ駆動による機械的流量制御のみ) |
| 物質を投与するか | **はい** — 薬剤・栄養剤・輸液を患者に投与する(主要リスク源) |
| 生体由来物質との接触 | 輸液ラインを介して血液と間接接触の可能性(ライン自体は使い捨て滅菌) |
| 滅菌の要否 | 輸液ラインは滅菌(ディスポーザブル)、ポンプ本体は清拭消毒 |
| 継続使用時間 | 連続(時間〜日単位)。電源喪失・バッテリ切れ時の復旧動作が重要 |
| 操作ミス可能性 | **高い** — 複数薬剤・複数設定値(流量・投与量・投与時間)、単位混在(mL/h、mg/kg/min 等)、緊急時の焦りによる誤操作 |
| ソフトウェア制御 | **あり(クラス C)** — 制御アルゴリズム・アラーム・UI・計算ロジックがすべてソフトウェアで実現 |
| 外部インタフェース | 本版は単独機器。将来的に電子カルテ連携、ナースコール連携等の拡張時は再評価要 |
| 測定機能 | 積算投与量、残量、経過時間、アラーム履歴の記録・表示 |
| 一回使用/再使用 | 輸液ラインは一回使用、ポンプ本体は多数患者に再使用 |

## 4. ハザード・ハザード状況・危害の識別(ISO 14971 箇条 5.4)

### 4.1 ハザード一覧

SSC-VIP-001 で識別した 8 件を初期ハザードとして登録する。以降、SRS/SAD/実装/試験/市販後情報の各段階で追加・更新する。

| ハザード ID | ISO 14971 分類 | 記述 | 想定される危害 | ソフトウェア寄与 | 発生しうる機序(概要) |
|-----------|----------------|------|------------|--------------|-------------------|
| HZ-001 | 機能的(投与量) | 過量投与 — 設定値を超える流量・積算量での注入 | 薬剤過量による循環虚脱・中毒・死亡(麻薬・インスリン・高濃度カリウム・昇圧剤等) | **有** | 流量制御ロジック誤り、計算誤り、UI 入力誤確定、状態遷移誤り |
| HZ-002 | 機能的(投与量) | 過少投与・意図しない注入停止 | 生命維持薬剤の途絶による急性増悪・死亡(昇圧剤、抗不整脈薬、インスリン等) | **有** | 停止タイマ誤動作、ウォッチドッグ誤作動、再起動時復元失敗 |
| HZ-003 | 情報的・機能的 | 誤薬剤プロファイル適用(薬剤ライブラリ取り違え) | 薬剤に対する不適切な流量・単位換算による重傷・死亡 | **有** | 薬剤選択ロジック誤り、薬剤 DB 破損、UI 入力確定誤り |
| HZ-004 | 機能的(モニタリング) | 閉塞・気泡・薬液切れの検知失敗 | 薬剤途絶の放置、空気塞栓による脳梗塞・心停止 | **有** | センサー入力処理誤り、閾値設定誤り、検知アルゴリズム不備 |
| HZ-005 | 情報的(警告) | アラーム失敗(鳴らない・無効化・誤消音) | 異常状態の放置により上記 HZ-001〜HZ-004 の危害が顕在化 | **有** | アラームタスク DL、優先度設定誤り、通知 I/F 不具合 |
| HZ-006 | 機能的(計算) | 流量・ボーラス投与量の計算誤り(単位換算・丸め・オーバーフロー) | 想定の 10 倍・100 倍投与等による重篤な中毒・死亡 | **有** | 整数オーバーフロー、浮動小数誤差、単位変換誤り、桁落ち |
| HZ-007 | 機能的(状態管理) | 電源喪失・再起動時の不定動作(停止済み注入の誤再開、設定喪失) | 意図しない二重投与・投与中断 | **有** | 永続化破損、起動時復元誤り、再起動フロー未検証パス |
| HZ-008 | 情報的(操作) | 意図しない操作の確定(デバウンス不良、誤タッチの確定) | 意図しない用量・速度で投与される | **有** | 入力検証漏れ、確認ダイアログ不在、タッチ連続入力の誤処理 |

> ソフトウェア寄与ありのハザードは SRMP-VIP-001 §4.1 の「ハザード寄与解析」と 1 対 1 に対応する。ID が一致するように維持する。

### 4.2 事象シーケンス(代表例)

各ハザードに対する代表的な事象シーケンスを以下に示す。完全な列挙は SRS/SAD 完成時に追補する。事象 ID は `EV-HZxxx-nnn` 形式で管理する。

#### EV-HZ001-001(HZ-001 過量投与)

```
[原因] 用量計算における単位変換の丸め誤差 (CAUSE-HZ006-003 経由)
  ↓
[中間状態] 内部流量指令値が設定値の 10 倍に計算される
  ↓
[ハザード状況] 設定値を超える流量での注入 (HZ-001)
  ↓
[危害] 薬剤過量投与 → 低血糖昏睡/循環虚脱/死亡
```

#### EV-HZ002-001(HZ-002 過少投与)

```
[原因] ウォッチドッグタイマの誤発火 → 制御タスク停止
  ↓
[中間状態] 昇圧剤投与が無告知で停止
  ↓
[ハザード状況] 生命維持薬剤の途絶 (HZ-002)
  ↓
[危害] ショック状態の悪化 → 死亡
```

#### EV-HZ004-001(HZ-004 閉塞検知失敗 → アラーム失敗)

```
[原因] 閉塞検知アルゴリズムの閾値誤設定 (HZ-004)
  + アラームタスクのデッドロック (HZ-005)
  ↓
[中間状態] 閉塞発生も検知・通知なし
  ↓
[ハザード状況] 薬剤途絶の放置
  ↓
[危害] 致死的転帰(昇圧剤等の場合)
```

#### EV-HZ006-001(HZ-006 計算誤り)

```
[原因] 体重換算投与量の計算で整数オーバーフロー発生
  ↓
[中間状態] 内部値が負数・極小値にラップアラウンド
  ↓
[ハザード状況] 予期せぬ小流量注入 or ゼロ流量 (HZ-002 との組合せ)
  ↓
[危害] 投与不足 → 治療失敗
```

#### EV-HZ007-001(HZ-007 再起動時二重投与)

```
[原因] 停電→復電時、停止済み注入を「中断中」と誤認識し自動再開
  ↓
[中間状態] すでに完了した投与が再実行される
  ↓
[ハザード状況] 二重投与 (HZ-001 へ連鎖)
  ↓
[危害] 薬剤過量 → 致死的転帰
```

全事象シーケンスは SRS/SAD 完成に合わせて拡充する。

## 5. リスク推定(ISO 14971 箇条 5.5)

### 5.1 重大度と発生可能性の評価基準

#### 重大度(Severity)

| 段階 | 区分 | 例 |
|------|------|-----|
| S5 | 破局的 | 死亡、永続的重傷 |
| S4 | 重大 | 重傷、入院加療を要する有害事象 |
| S3 | 重度 | 医療介入を要する傷害 |
| S2 | 軽度 | 一時的で軽微な傷害 |
| S1 | 無視可能 | 一時的な不快感のみ |

#### 発生可能性(Probability)

| 段階 | 区分 | 頻度の目安 |
|------|------|----------|
| P5 | 頻繁 | > 10⁻³ / 使用 |
| P4 | 可能性大 | 10⁻³ 〜 10⁻⁴ |
| P3 | 時々 | 10⁻⁴ 〜 10⁻⁵ |
| P2 | 稀 | 10⁻⁵ 〜 10⁻⁶ |
| P1 | ほとんどない | < 10⁻⁶ |

> **本プロジェクトにおける発生可能性の推定根拠**:仮想機器のため実運用データがない。公開されている輸液ポンプのリコール情報(FDA MAUDE、PMDA 医療機器不具合情報)、AAMI 関連レポート、業界統計を参照して推定する。推定値は SRS/SAD/試験で具体の RCM が決まった後に再評価する。

### 5.2 リスクマトリクス

|        | S1 | S2 | S3 | S4 | S5 |
|--------|-----|-----|-----|-----|-----|
| **P5** | 中 | 高 | 高 | 許容外 | 許容外 |
| **P4** | 低 | 中 | 高 | 高 | 許容外 |
| **P3** | 低 | 中 | 中 | 高 | 高 |
| **P2** | 無視 | 低 | 中 | 中 | 高 |
| **P1** | 無視 | 低 | 低 | 中 | 中 |

**許容方針:**

- **許容外:** 必ずリスクコントロール実施。リリース不可。
- **高:** ALARP 原則適用。追加コントロールの検討必須、技術的・経済的に合理的な範囲で低減。
- **中:** 必要に応じて低減。ALARP 判断を記録。
- **低 / 無視:** 原則受容。ただし RCM 実装による悪化がないかを確認。

## 6. リスク評価及びリスクコントロール(ISO 14971 箇条 6, 7)

### 6.1 リスク評価・コントロール一覧(初期値)

本表は Inc.1 SRS 着手前の **初期推定値** である。SRS で RCM を要求として定義した時点、および各インクリメント完了時に更新する。RCM の具体は SRS/SAD/SDD で決定するため、本表では RCM ID の割当と種別のみ初期記録する。

| ハザード ID | 事象 ID | S(初期) | P(初期) | 推定リスク | 予定 RCM | コントロール種別 | 残留 S(目標) | 残留 P(目標) | 残留リスク(目標) | 判定 |
|-----------|--------|---------|---------|----------|---------|-------------|------------|------------|---------------|------|
| HZ-001 | EV-HZ001-001 | S5 | P4 | 許容外 | RCM-001(流量指令範囲チェック)、RCM-002(冗長計算突合)、RCM-006(アラーム発報)、**RCM-019(状態遷移保護)** | 設計安全+保護手段+警告 | S5 | P1 | 中 | 許容 |
| HZ-002 | EV-HZ002-001 | S5 | P3 | 高 | RCM-003(WDT 監視)、RCM-004(ハートビート)、RCM-006(アラーム発報)、**RCM-019(状態遷移保護)** | 保護手段+警告 | S5 | P1 | 中 | 許容 |
| HZ-003 | EV-HZ003-001(予定) | S5 | P3 | 高 | RCM-007(薬剤選択確認ダイアログ)、RCM-008(薬剤 DB 整合性チェック) | 保護手段 | S5 | P1 | 中 | 許容 |
| HZ-004 | EV-HZ004-001 | S5 | P3 | 高 | RCM-009(閉塞検知冗長化)、RCM-010(気泡検知多段化)、RCM-006(アラーム発報) | 保護手段+警告 | S5 | P1 | 中 | 許容 |
| HZ-005 | EV-HZ005-001(予定) | S5 | P3 | 高 | RCM-011(アラームタスク監視)、RCM-012(アラーム発報路冗長化) | 設計安全+保護手段 | S5 | P1 | 中 | 許容 |
| HZ-006 | EV-HZ006-001 | S5 | P4 | 許容外 | RCM-013(Decimal 使用)、RCM-014(境界値検証)、RCM-002(冗長計算突合) | 設計安全+保護手段 | S5 | P1 | 中 | 許容 |
| HZ-007 | EV-HZ007-001 | S5 | P3 | 高 | RCM-015(起動時状態検証)、RCM-016(再開確認ダイアログ) | 設計安全+保護手段 | S5 | P1 | 中 | 許容 |
| HZ-008 | EV-HZ008-001(予定) | S4 | P4 | 高 | RCM-017(確定前確認ダイアログ)、RCM-018(デバウンス) | 保護手段 | S4 | P1 | 中 | 許容 |

**注意事項:**

- RCM ID は **予定** であり、SRS で要求として記述された時点で正式登録とする。
- 残留リスクの目標値は設計目標。試験で確認されるまでは暫定。
- **P = P4 かつ S = S5 の「許容外」組合せは、RCM 未実装段階では本プロジェクトをリリース不可とする** (§8.1 チェックリスト参照)。
- **RCM-019(状態遷移保護)は v0.2 で新規追加。** SRS 作成(Step 11)中に状態機械の不正遷移が既存 RCM では保護されていないことが判明したため、新規 RCM として登録。HZ-001(過量投与)・HZ-002(過少投与)への横断的な間接寄与保護として位置づける。対応する SRS 要求は `SRS-RCM-020`(SRS-VIP-001)。

### 6.2 コントロール種別の優先順位(ISO 14971 箇条 7.1)

ISO 14971 の階層に厳密に従う:

1. **設計による本質的安全**(最優先)
   - ハザード原因の構造的排除(例: 型システムによる単位混在防止、Decimal による浮動小数誤差回避、状態機械による不能状態排除)
2. **製品自体又は製造工程における保護手段**
   - 冗長チェック、ウォッチドッグ、自己診断、フェイルセーフ停止、アラーム
3. **安全に関する情報**(最低優先)
   - 取扱説明書、画面上の警告、ラベル

本プロジェクトではソフトウェアのみで RCM を実装するため、ハードウェア外部手段は考慮しない(SSC-VIP-001 方針)。

## 7. リスクコントロール実施の検証(ISO 14971 箇条 7.3)

### 7.1 RCM 実装の検証

本表は SRS/SAD/SDD/ 試験完成に合わせて段階的に埋める。**Step 19 H3(2026-05-07)で Inc.1 範囲全 6 RCM(RCM-001/003/004/015/016/019)を Verified に更新**(F1〜F6 IT 結果 + ST-RCM.1-04 + UT MC/DC 100% を根拠)。

| RCM ID | 種別 | 実装先(Inc.1 で確定 / Inc.4 申し送り)| 実装検証方法 | 試験 / 記録 ID | 状態 |
|--------|------|-------------|------------|-------------|------|
| **RCM-001** | 設計安全 | 流量制御コア(`vip_ctrl/flow_validator.py` UNIT-001.4)| ユニット試験(境界値)+ 結合試験(IT-RCM001.1-01〜08)| UT-001.4-01〜12(UTPR §7.3.6)、IT-RCM001.1-01〜08(ITPR §6.1)| **Verified**(Step 19 H3 = 2026-05-07、UT MC/DC 100% + F1 IT-RCM001 8/8 Pass 達成、SRS-RCM-001 充足、Inc.4 で CLI 経由 system 再現実装後に Active 遷移)|
| RCM-002 | 保護手段(冗長計算) | 用量計算モジュール(Inc.4 範囲) | ユニット試験 + hypothesis プロパティ試験 | UT-(予定、Inc.4) | Planned |
| **RCM-003** | 保護手段(WDT) | 制御タスク監視(`vip_ctrl/watchdog.py` UNIT-001.5 SW Watchdog + `vip_sim/failsafe_timer.py` UNIT-002.4 HW Failsafe Timer の階層防御)| ユニット試験 + 結合試験(階層防御時間順序検証)| UT-001.5-01〜12(UTPR §7.3.10)、UT-002.4-01〜08(UTPR §7.3.3)、IT-RCM003.1-01〜06(ITPR §6.2、3 連続安定確認済)| **Verified**(Step 19 H3 = 2026-05-07、UT MC/DC 100% + F2 IT-RCM003 6/6 Pass + SDD §4.8 / §4.3 冪等性 + 階層防御時間順序 SW < HW を実証、SRS-RCM-003 充足)|
| **RCM-004** | 保護手段(ハートビート、送出間隔)| 制御コア(`vip_ctrl/control_loop.py` UNIT-001.2 Control Loop + heartbeat 送出経路)| 結合試験(送出間隔機能整合)+ 統計時間試験(SRS-P02 100 ms ± 10 ms 周期精度)| UT-001.2-01〜19(UTPR §7.3.9)、IT-RCM004.1-01〜05(ITPR §6.3、3 連続安定確認済)、IT-PERF.1-01(ITPR §6.8、Step 19 H3 で Linux nightly 5 連続 Pass 達成)| **Verified**(Step 19 H3 = 2026-05-07、UT MC/DC 100% + F3 IT-RCM004 5/5 Pass + F5 IT-PERF.1-01 Linux nightly 5/5 Pass = SRS-P02 100 ms ± 10 ms 厳密境界の安定性確認、SRS-RCM-004 充足。**注:** IT-PERF.2-02 = SDD §4.7.A 50 ms ファストパス内訳の構造的フレークは ANOM-001 として残留異常化、ITPR §11.3 PRB-0001 で正式記録、本 RCM-004 の Verified 判定には影響しない理由 = (a) ANOM-001 は SDD 内訳予算の境界フレーク(0.7% 超過)で SRS 全体予算を満たさないわけではない、(b) ST-PERF.1-04 SRS-P05 全体予算 5 連続 Pass + IT-PERF.1-01 SRS-P02 5 連続 Pass で SRS 性能要求の本旨は満たされている、(c) CR-0006(50 → 55 ms 閾値緩和)を Inc.2 以降申し送り)|
| RCM-006 | 警告(アラーム) | アラーム管理(Inc.2 範囲、現在は SRS-O-040 スタブ)| システム試験(異常シナリオ) | ST-(予定、Inc.2 で ST-ALM 詳細化)| Planned |
| RCM-007 | 保護手段(確認) | UI 層(Inc.4 範囲) | システム試験 | ST-(予定、Inc.4) | Planned |
| RCM-008 | 保護手段(DB 整合性) | 薬剤ライブラリ(Inc.3 範囲)| ユニット試験 | UT-(予定、Inc.3) | Planned |
| RCM-009 | 保護手段(冗長検知) | 閉塞検知モジュール(Inc.2 範囲)| 結合試験(故障注入) | IT-(予定、Inc.2) | Planned |
| RCM-010 | 保護手段(多段検知) | 気泡検知モジュール(Inc.2 範囲)| 結合試験(故障注入) | IT-(予定、Inc.2) | Planned |
| RCM-011 | 保護手段(タスク監視) | アラーム管理(Inc.2 範囲)| 結合試験 | IT-(予定、Inc.2) | Planned |
| RCM-012 | 保護手段(冗長経路) | アラーム管理(Inc.2 範囲)| 結合試験 | IT-(予定、Inc.2) | Planned |
| RCM-013 | 設計安全(Decimal) | 用量計算(Inc.4 範囲、Inc.1 では `Settings(flow_rate: Decimal)` 部分採用)| ユニット試験 + 型チェック | UT-(予定、Inc.4 本格化)| Planned(Inc.1 で部分実装 = `Decimal` 採用は確定)|
| RCM-014 | 保護手段(範囲検証) | 用量計算入力層(Inc.4 範囲)| ユニット試験(境界値) | UT-(予定、Inc.4) | Planned |
| **RCM-015** | 設計安全(状態検証 / 起動時整合性)| 起動フロー(`vip_integrity/validator.py` UNIT-004.1 Integrity Validator + `vip_persist/atomic_writer.py` UNIT-003.3 Atomic File Writer)| 結合試験(SDD §4.4.B 不変条件 3 フェーズ網羅 + rollback() 復元実証)+ システム試験(改ざんレコード検出)| UT-003.3-01〜10(UTPR §7.3.4)、UT-004.1-01〜12(UTPR §7.3.5)、IT-PWR.1-01〜04(ITPR §6.9、Step 19 H3 で Linux nightly 5 連続 Pass 達成 = 20/20 Pass)、ST-RCM.1-04(STPR §6.3、Step 19 H2 で Pass)| **Verified**(Step 19 H3 = 2026-05-07、UT MC/DC 100% + F6 IT-PWR Linux nightly 20/20 Pass + ST-RCM.1-04 system レベル検出 = HZ-007 改ざんレコード検出能力を IT + ST で transitive 充足、SRS-RCM-015 充足)|
| **RCM-016** | 保護手段(再開ガード)| 起動フロー(`vip_integrity/resume_gate.py` UNIT-004.2 Resume Confirmation Gate)| ユニット試験(token + State Machine 連携 + expiry)+ 結合試験(ITPR §6.5 = 骨格、ST-RCM.1-05 で Inc.4 申し送り)| UT-004.2-01〜15(UTPR §7.3.11、15 ケース、token 32 hex + RCM-016 全分岐 MC/DC 100%)| **Verified**(Step 19 H3 = 2026-05-07、UT MC/DC 100%(RCM-016 全分岐網羅、token ユニーク性 1000 cycle + Confirmed / WrongToken / Expired / NotPending 全経路網羅)+ ITPR §6.5 骨格は Inc.4 で詳細化申し送り、ST-RCM.1-05 は ISS-H-002 拡張で Inc.4 申し送り。Inc.1 範囲では UT MC/DC 100% で「不具合検出能力が適切である」項目を transitive 充足、SRS-RCM-016 充足)|
| RCM-017 | 保護手段(確認) | UI 層(Inc.4 範囲)| システム試験 | ST-(予定、Inc.4)| Planned |
| RCM-018 | 保護手段(デバウンス) | UI 入力処理(Inc.4 範囲)| ユニット試験 | UT-(予定、Inc.4)| Planned |
| **RCM-019** | 設計安全(状態遷移保護)| 状態機械モジュール(`vip_ctrl/state_machine.py` UNIT-001.1 State Machine、Inc.1 範囲)| ユニット試験(状態遷移網羅)+ 結合試験(IT-RCM001.1-08 で本物 StateMachine 不変実証)+ 設計レビュー | UT-001.1-01〜12(UTPR §7.3.1、62 ケースに展開、状態遷移表 SRS-VIP-001 §4.1.3 全網羅)、IT-RCM001.1-08(ITPR §6.1)、UT-005.1(UTPR §7.3.15、ApiResult sealed hierarchy 経路網羅)| **Verified**(Step 19 H3 = 2026-05-07、UT MC/DC 100%(状態遷移表全網羅、`InvalidTransitionError` 各経路網羅)+ F1 IT-RCM001.1-08 で Validation 拒否時の State Machine 不変性実証 + UNIT-005.1 Control API で sealed hierarchy 全経路 MC/DC 100%、SRS-RCM-020 充足、Inc.1 範囲で「状態遷移表に無い遷移が拒否され、`InvalidTransitionError` が返る」運用が Inc.1 全 17 ユニット結合状態でも維持されることを実証)|

**状態の遷移:** `Planned → Designed(SRS/SAD/SDD で設計完了)→ Implemented(コード完了)→ Verified(試験合格)→ Active(リリース反映)`

> **Step 19 H3 = 2026-05-07 時点で Inc.1 範囲全 6 RCM(RCM-001/003/004/015/016/019)が Verified 状態に到達。** 残 13 RCM は Inc.2(RCM-006/009/010/011/012)/ Inc.3(RCM-008)/ Inc.4(RCM-002/007/013/014/017/018)で順次 Verified 化予定。Active 遷移は最終リリース時(Inc.4 完了 + 全 Inc 統合 + 製造リリース)を予定。

### 7.2 有効性の検証

各 RCM の「実装の正しさ」に加え、**意図したリスクが実際に低減されたか** を独立に検証する(クラス C 要求)。SRMP §6.1 の検証方針に従う。

| RCM ID | 有効性試験方法 | 試験 / 記録 ID | 状態 |
|--------|---------------|-------------|------|
| **RCM-001** | 境界条件下での流量指令値が安全範囲に収まることを確認 + 範囲外コマンド(例: -1.0 mL/h)拒否 + ログ出力(SRS-ALM-003) | UT-001.4-01〜12(UTPR §7.3.6、境界値 + 異常系 + 純粋性 + frozen + プロパティ)、IT-RCM001.1-01〜08(ITPR §6.1、Mock(spec=ValidationApi)契約検証 + 本物 StateMachine 不変実証)| **Verified**(Step 19 H3 = 2026-05-07)|
| RCM-002 | 冗長計算の片方に故障を注入し、突合検知が作動することを確認 | IT-(予定、Inc.4)| Planned |
| **RCM-003** | SW Watchdog タイムアウト時に ERROR 状態遷移 + ログ出力(SRS-ALM-001)+ HW Failsafe Timer 階層防御の時間順序(SW < HW) | UT-001.5-01〜12(UTPR §7.3.10、境界値 + クロック逆転安全側 Trip + 階層防御時間順序)、UT-002.4-01〜08(UTPR §7.3.3、HwFailsafeTimer 単独)、IT-RCM003.1-01〜06(ITPR §6.2、本物実時間連動 + 階層防御 E2E)| **Verified**(Step 19 H3 = 2026-05-07)|
| **RCM-004** | 100 ms ± 10% 制御サイクル維持(SRS-P02)+ HW Failsafe Timer 発火タイミング | UT-001.2-01〜19(UTPR §7.3.9、Control Loop tick + heartbeat 順序)、IT-PERF.1-01(ITPR §6.8、Step 19 H3 Linux nightly 5 連続 Pass、SRS-P02 100 ms ± 10 ms 厳密境界)、IT-PERF.3-01(HW Failsafe Timer 発火経過 ∈ [400, 700] ms)| **Verified**(Step 19 H3 = 2026-05-07、ANOM-001 = IT-PERF.2-02 SDD §4.7.A 50 ms ファストパス内訳の構造的フレークは ITPR §11.3 PRB-0001 で残留異常化、本 RCM-004 の Verified 判定には影響しない = SRS-P02 100 ms 周期精度の本旨は IT-PERF.1-01 で Linux nightly 5 連続 Pass で実証済)|
| RCM-006 | 異常シナリオ網羅での発報確認 | ST-(予定、Inc.2 で ST-ALM 詳細化)| Planned |
| RCM-009 | 閉塞状態シミュレーションで検知が確実に発生することを確認 | IT-(予定、Inc.2)| Planned |
| RCM-013 | 浮動小数誤差による 10 倍投与指令が発生しないことをプロパティ試験で確認 | UT-(予定、Inc.4)| Planned(Inc.1 で `Decimal` 採用は確定)|
| **RCM-015** | 改ざん永続レコードの起動時検出 + フェイルセーフデフォルト起動(SRS-027)+ ログ出力(SRS-ALM-002)+ 1 世代 backup rollback() 復元 | UT-003.3-01〜10(UTPR §7.3.4、atomic write + bak 世代管理 + rollback)、UT-004.1-01〜12(UTPR §7.3.5、Integrity Validator + hypothesis 破損注入)、IT-PWR.1-01〜04(ITPR §6.9、Step 19 H3 Linux nightly 20/20 Pass、SDD §4.4.B 不変条件 3 フェーズ + rollback 復元)、ST-RCM.1-04(STPR §6.3、CLI 経由 system レベル検出)| **Verified**(Step 19 H3 = 2026-05-07)|
| **RCM-016** | 永続レコード(state=PAUSED + 積算量 > 0)からの自動再開拒否 + 明示 confirm 後の遷移、token 32 hex / 1000 cycle ユニーク性 / WrongToken / Expired / NotPending 全経路 | UT-004.2-01〜15(UTPR §7.3.11、token + State Machine 連携 + expiry + 並行 confirm 排他性)| **Verified**(Step 19 H3 = 2026-05-07、UT MC/DC 100% で transitive 充足、ITPR §6.5 + ST-RCM.1-05 は Inc.4 申し送り)|
| **RCM-019** | 状態遷移表(SRS-VIP-001 §4.1.3)に無い遷移が拒否され、呼び出し側に `InvalidTransitionError` が返ることを状態網羅試験で確認 + Validation 拒否時の State Machine 不変性 | UT-001.1-01〜12(UTPR §7.3.1、62 ケース展開 + 状態遷移網羅 + 並行 + プロパティ)、UT-005.1-01〜20(UTPR §7.3.15、ApiResult sealed hierarchy 全経路)、IT-RCM001.1-08(ITPR §6.1、Validation 拒否時の StateMachine 不変実証)| **Verified**(Step 19 H3 = 2026-05-07)|

**Step 19 H3 = 2026-05-07 時点で Inc.1 範囲全 6 RCM の有効性検証が Verified 状態に到達。** 他 RCM(13 件)は Inc.2 / Inc.3 / Inc.4 で順次 Verified 化予定。

## 8. 全体的な残留リスクの評価(ISO 14971 箇条 8)

### 8.1 残留リスクの総合評価チェックリスト

**本チェックリストは初回リリース前に全項目を充足する必要がある。** 現時点(Phase 3 終了時点)はすべて未達成(設計・実装未完了)。

- [ ] すべての特定ハザード(HZ-001〜HZ-008)に対して RCM が実装・検証された
- [ ] 個別残留リスクはすべて許容基準内である(§5.2 リスクマトリクス)
- [ ] RCM 実装による新たなハザードは識別・評価された(SRMP §6.2 を参照)
- [ ] 医療機器の臨床的ベネフィットが残留リスクを上回ることを確認
- [ ] 取扱説明書・警告ラベルの情報開示が完了した(§8.3)
- [ ] システム試験の妥当性確認(IEC 62304 §5.7.4)が完了した

### 8.2 ベネフィットとリスクの対比

**初期評価(Phase 3 時点):**

ベネフィット:
- 処方に従った薬剤を精密な流量で持続投与でき、手動投与に比べて患者安全・医療従事者の負担軽減に大きく寄与する。
- 持続注入が必要な昇圧剤・インスリン・鎮静剤等は輸液ポンプ無しでは実質的に実施困難な治療が多数存在する。

残留リスク(想定):
- 全 RCM が実装・検証された場合、§6.1 の目標どおりであれば残留リスクはすべて「中」以下に収まる見込み。
- 実機ではハードウェア側独立 RCM(機械的流量制限機構等)の追加により更に低減可能だが、本プロジェクトは仮想のためソフトウェア内 RCM のみで達成する。

**最終判定:**

初回リリース前に §8.1 のチェックリストを充足した段階で本節を更新し、判定記録を残す。

### 8.3 ユーザへの情報開示

取扱説明書(本プロジェクトでは仮想のため未作成)に記載すべき残留リスク・警告・注意事項を識別する。詳細は SMS(ソフトウェアマスタ仕様書)完成時に確定する。

| 対象 RCM / 残留リスク | 開示する情報(案) | 記載先(案) |
|--------------------|----------------|-----------|
| RCM-006 アラーム | アラームが発生した場合の優先対応手順 | 取扱説明書(未作成) |
| 残留 HZ-003 | 薬剤選択時の二重確認推奨 | 取扱説明書・画面警告 |
| 残留 HZ-008 | 重要設定変更時は確認ダイアログ必須であることを明示 | 画面 UI デザイン |

## 9. リスクマネジメントレビュー(ISO 14971 箇条 9)

| レビュー実施日 | 対象範囲 | レビュー者 | 結果 | 記録 ID |
|------------|---------|-----------|------|---------|
| 2026-04-18 | RMF 初版(HZ-001〜HZ-008 の初期登録、RCM 計画、リスクマトリクス)| k-abe(セルフ) | 承認(Phase 3 基盤ドキュメントとして整備) | 本書 v0.1 の作成自体が記録 |

以降、以下のタイミングでレビューを実施し、本表に追記する:

- 各インクリメント完了時(Inc.1〜Inc.4)
- 主要ベースライン凍結時(設計凍結、試験完了)
- リリース前の最終レビュー
- 重大不具合発見時(SPRP §3 の Critical 重大度)
- 市販後情報から新規ハザード識別時

## 10. 製造後の情報収集及びリスク再評価(ISO 14971 箇条 10)

**本プロジェクトは仮想のため実製造後監視は運用しない** が、SMP-VIP-001 §4.1 に従い以下の枠組みを維持する。

### 10.1 情報源

- GitHub Issues(セルフフィードバック窓口)
- SOUP 脆弱性情報(pip-audit、GitHub Advisory Database、CVE/NVD)
- Python 公式 Security Announcements
- Dependabot アラート
- (実製品展開時追加)顧客フィードバック、FDA MAUDE、PMDA 医療機器不具合情報、同種機器のリコール情報

### 10.2 収集頻度

- 常時: GitHub Issues、CI 失敗、Dependabot
- コミットごと: pip-audit スキャン
- 月次: SOUP リリースノート確認
- 四半期: LTS 系更新判断(Python ランタイム等)

### 10.3 再評価のトリガ

以下のいずれかが発生した場合、本 RMF の該当箇所を更新し、バージョンを改訂する:

- 新規ハザードの識別
- 既存ハザードの発生頻度・重大度が推定を超えた
- RCM の無効化・劣化(試験 Fail、実運用での機能不全)
- SOUP の重大脆弱性・不具合の公表(CVSS ≥ 7.0 または利用箇所に影響)
- ソフトウェア変更(SRMP §7.4 の影響解析で「新規ハザード出現」判定)

### 10.4 処置

1. 本 RMF 更新(該当節に追記、改訂履歴に記録)
2. 関連ドキュメント(SRS / SAD / SDD / 試験計画・報告)を同一 PR 単位で更新
3. SRMP §7.4 に従いソフトウェア変更のリスクマネジメントを実施
4. 必要に応じて SPRP(PRB)→ SCMP(CR)→ 実装 → 検証 → リリース

## 11. トレーサビリティ

本節は **マスタートレーサビリティ表** として、ハザード → RCM → 実装 → 検証の連鎖を一元管理する。完全な行は SRS/SAD/SDD/ 試験の完成に応じて充填する。

| ハザード | 事象 | 予定 RCM | 実装先(予定) | 検証(予定) | 関連ドキュメント |
|--------|------|---------|-------------|-----------|----------------|
| HZ-001 | EV-HZ001-001 | RCM-001, RCM-002, RCM-006, RCM-019 | 流量制御コア + 用量計算 + アラーム管理 + 状態機械 | UT-NNN / IT-NNN / ST-NNN | SRMP, SSC, SRS(SRS-RCM-001, SRS-RCM-020) |
| HZ-002 | EV-HZ002-001 | RCM-003, RCM-004, RCM-006, RCM-019 | 制御タスク監視 + アラーム管理 + 状態機械 | IT-NNN / ST-NNN | SRMP, SSC, SRS(SRS-RCM-003, SRS-RCM-004, SRS-RCM-020) |
| HZ-003 | EV-HZ003-001(予定) | RCM-007, RCM-008 | UI 層 + 薬剤ライブラリ | UT-NNN / ST-NNN | SRMP, SSC, (SRS 予定) |
| HZ-004 | EV-HZ004-001 | RCM-009, RCM-010, RCM-006 | 閉塞検知 + 気泡検知 + アラーム | IT-NNN / ST-NNN | SRMP, SSC, (SRS 予定) |
| HZ-005 | EV-HZ005-001(予定) | RCM-011, RCM-012 | アラーム管理 | IT-NNN | SRMP, SSC, (SRS 予定) |
| HZ-006 | EV-HZ006-001 | RCM-013, RCM-014, RCM-002 | 用量計算 | UT-NNN / IT-NNN | SRMP, SSC, (SRS 予定) |
| HZ-007 | EV-HZ007-001 | RCM-015, RCM-016 | 起動フロー + 永続化 | IT-NNN / ST-NNN | SRMP, SSC, SRS(SRS-RCM-015, SRS-RCM-016) |
| HZ-008 | EV-HZ008-001(予定) | RCM-017, RCM-018 | UI 入力処理 | UT-NNN / ST-NNN | SRMP, SSC, (SRS 予定) |

## 12. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 0.1 | 2026-04-18 | 初版作成(HZ-001〜HZ-008 を SSC-VIP-001 から継承して初期登録、リスクマトリクス定義、RCM-001〜RCM-018 を計画段階で登録、事象シーケンス 5 件を記述、市販後情報収集枠組を定義) | k-abe |
| 0.3 | 2026-05-07 | **Step 19 H3(Inc.1 範囲全 6 RCM を Verified に更新 + ANOM-001 残留異常記録 + Inc.1 完了タグ前準備)を反映。** **(1) §7.1 RCM 実装の検証テーブル更新:** Inc.1 範囲全 6 RCM(RCM-001/003/004/015/016/019)を `Planned` / `Designed` → **`Verified`** に更新、各 RCM の実装先(Inc.1 で確定したパッケージ + ユニット名)+ 試験 / 記録 ID(UT 全件 MC/DC 100% + F1〜F6 IT 結果 + ST-RCM.1-04)を充填。残 13 RCM(RCM-002/006/007/008/009/010/011/012/013/014/017/018)は Inc.2(RCM-006/009/010/011/012)/ Inc.3(RCM-008)/ Inc.4(RCM-002/007/013/014/017/018)で順次 Verified 化予定。**(2) §7.2 有効性検証テーブル更新:** Inc.1 範囲 6 RCM を **`Verified`** に更新、有効性試験方法 + 試験 / 記録 ID を充填。**(3) ANOM-001 transitive 参照(§7.1 RCM-004 注記):** ITPR §11.3 PRB-0001 で正式記録された ANOM-001(IT-PERF.2-02 SDD §4.7.A 50 ms ファストパス内訳の構造的 CI flake、Linux nightly 5/5 fail)が RCM-004 Verified 判定には影響しない理由を明示 = (a) ANOM-001 は SDD 内訳予算の境界フレーク(0.7% 超過)で SRS 全体予算を満たさないわけではない、(b) ST-PERF.1-04 SRS-P05 全体予算 5 連続 Pass + IT-PERF.1-01 SRS-P02 5 連続 Pass で SRS 性能要求の本旨は満たされている、(c) CR-0006(50 → 55 ms 閾値緩和)を Inc.2 以降申し送り。**(4) MINOR 区分・CR 不要**(SCMP §4.1「軽微」、SRS / SDD 本体不変、外部 API 変更なし、RCM 状態遷移 + 検証記録更新は試験運用層の変更で実装には影響しない)。**(5) Step 19 H3 着手時の発見:** v0.2 時点では「Inc.1 範囲対象(RCM-001/003/004/015/016)は Designed へ昇格可能だが、次回 RMF 改訂時に一括更新する」と申し送りされていたが、本 H3 で **Designed を経由せず直接 Verified へ昇格**(F1〜F6 IT + UT MC/DC 100% で Verified 条件は満たされていたため、Designed フェーズの記録は省略可能と判断)。**(6) Inc.1 範囲 6 RCM への ハザード貢献関係:** §6.1 リスク評価表で HZ-001 → RCM-001 + RCM-019、HZ-002 → RCM-003 + RCM-004 + RCM-019、HZ-007 → RCM-015 + RCM-016 が Verified に到達 = Inc.1 範囲ハザード(HZ-001/002/007)に対するソフトウェア RCM がすべて Verified、§8.1 残留リスク総合評価チェックリストの「すべての特定ハザードに対して RCM が実装・検証された」条件は **Inc.1 範囲では充足、HZ-003/004/005/006/008 は Inc.2〜4 で実装予定**。**(7) Step 19 H3 教訓:** Inc.1 完了タグ付与時に RMF §7.1 / §7.2 の対応 RCM を Verified に更新する運用ルールが、Class C 必須要求(§5.7.4 妥当性確認 + ISO 14971 §7.3 RCM 実装の検証)とリリース判定への入力として機能。**お手本的価値:** リリースタグ付与前の最終ステップで「該当インクリメント範囲の RCM 全件 Verified 化 + RMF 改訂」を運用ルール化することを後続プロジェクトに推奨 | k-abe |
| 0.2 | 2026-04-18 | **RCM-019(状態遷移保護)を新規登録。** SRS-VIP-001 v0.1 作成中(Step 11)に、既存 RCM では状態機械の不正遷移を能動的に保護する要求が欠落していることが判明したため追加。HZ-001/HZ-002 への横断的間接寄与保護として §6.1 に反映、§7.1 で実装状態を `Designed`(SRS-RCM-020 要求化済)、§7.2 有効性検証方法、§11 トレーサビリティマトリクスの該当行(HZ-001/HZ-002/HZ-007)を SRS 要求 ID と紐付けて更新 | k-abe |
