# 変更要求台帳(CR Register)

**ドキュメント ID:** CRR-VIP-001
**バージョン:** 0.10
**最終更新日:** 2026-05-07
**対象製品:** 仮想輸液ポンプ(Virtual Infusion Pump) / VIP-SIM-001

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 管理者 | k-abe | — | 2026-04-18 | |
| 承認者(品質保証) | — | — | — | |

> **本プロジェクトの位置づけ(注記)**
> 本ドキュメントは IEC 62304 に基づく医療機器ソフトウェア開発プロセスの学習・参考実装を目的とした **仮想プロジェクト** の成果物である。本 CRR は空台帳として初期化されており、以降のすべての変更要求(CR)を記録する。Phase 3 完了までの既存変更は **本規程施行前の「Phase 3 プロジェクト立ち上げ活動」** として扱い、本台帳への遡及登録は行わない(代わりに DEVELOPMENT_STEPS.md にステップ記録として残る)。本規程施行後の最初の CR が `CR-NNNN` となる。

---

## 1. 目的と適用範囲

本台帳は、IEC 62304 箇条 8.2(変更制御)および SCMP-VIP-001 §4 / CCB-VIP-001 §8 に基づき、Virtual Infusion Pump Control Software(VIP-CTRL)に対するすべての変更要求(CR: Change Request)を一元的に記録・追跡する。起票からクローズまでの状態遷移を記録し、問題報告(PRB)およびリリースとのトレーサビリティを維持する。

**本台帳の運用開始日:** 2026-04-18(本規程施行日以降)

## 2. 参照文書

| ID | 文書名 | バージョン |
|----|--------|----------|
| [1] | IEC 62304:2006+A1:2015 箇条 8.2 | — |
| [2] | 変更管理委員会(CCB)運用規程(CCB-VIP-001) | 0.1 |
| [3] | ソフトウェア構成管理計画書(SCMP-VIP-001) | 0.2 |
| [4] | ソフトウェア問題解決手順書(SPRP-VIP-001) | 0.1 |
| [5] | リスクマネジメントファイル(RMF-VIP-001) | 0.1 |
| [6] | 構成アイテム一覧(CIL-VIP-001) | 0.1 |

## 3. 記録ルール

### 3.1 CR ID の採番

- 形式: `CR-NNNN`(4 桁連番)
- 採番元: **GitHub Issue 番号** を流用する(Issue #42 → CR-0042)
- 本ファイルは GitHub Issue からのスナップショットを以下のタイミングで更新する:
  - PR マージ後(マージ時に該当 CR エントリを追加・状態更新)
  - ベースラインタグ付与前(ベースラインに含まれる CR を確定)
  - 月次(Phase 4 以降、定期同期)

### 3.2 状態(State)の定義

| 状態 | 定義 |
|------|------|
| OPEN | 起票直後、区分判定前 |
| TRIAGED | 区分判定済み、インターバル中または審議中 |
| APPROVED | 承認済み、実装待ち・実装中 |
| REJECTED | 却下(理由を記録) |
| DEFERRED | 承認されたが実装を将来リリースに延期 |
| VERIFICATION | 実装完了、検証中(PR 作成済みだが CI Pass または試験待ち) |
| CLOSED | 検証合格、マージ・リリース済み |
| REOPENED | 一度クローズ後、問題再発で再オープン |

状態遷移図:

```
    OPEN ──→ TRIAGED ──→ APPROVED ──→ VERIFICATION ──→ CLOSED
                │            │                          │
                │            └─→ DEFERRED               └─→ REOPENED ──→ (再度 TRIAGED へ)
                │
                └─→ REJECTED
```

### 3.3 区分(Category)

SCMP §4.1 および CCB §5.1 と整合:

| 区分 | 判定基準 | 承認フロー(本プロジェクト運用) |
|------|---------|----------------------------|
| MINOR | 軽微(誤字・コメント・整形・CI 設定の非機能変更) | セルフ承認、即時 PR 可 |
| MODERATE | 中程度(非安全関連機能の追加/変更、ドキュメント章追加) | 1 分インターバル + 自己レビューチェックリスト + CI 全 Pass(学習プロジェクト特例、CCB-VIP-001 §5.4) |
| MAJOR | 重大(安全関連・RCM 実装・アーキテクチャ変更・要求変更・SOUP 追加/更新・リリース影響) | 上記 + SRMP §7.4 影響解析 + RMF 更新 |

### 3.4 記録項目(列定義)

| 列名 | 内容 |
|------|------|
| CR ID | `CR-NNNN`(Issue 番号) |
| 起票日 | `YYYY-MM-DD` |
| 起票者 | GitHub handle |
| 区分 | MINOR / MODERATE / MAJOR |
| 状態 | 上記 §3.2 のいずれか |
| 概要 | 一文での変更内容 |
| 関連 PRB | `PRB-NNNN`(問題修正起因の場合)/ — |
| 関連 CI | `CI-XXX-NNN`(複数可)|
| 関連 RCM | `RCM-NNN`(RCM 実装・修正の場合)/ — |
| 関連ハザード | `HZ-NNN` / — |
| 実装 PR | `#NNN`(GitHub PR 番号) |
| 検証 ID | `UT-NNN` / `IT-NNN` / `ST-NNN`(複数可) |
| インターバル遵守 | Yes(**1 分以上**、学習プロジェクト特例、CCB-VIP-001 §5.4)/ N/A(MINOR)/ 例外(理由を備考) |
| RMF 更新 | Yes(エントリ ID) / No / N/A |
| クローズ日 | `YYYY-MM-DD` |
| 備考 | 特記事項 |

## 4. CR 台帳(本体)

> **CR-0001(Issue #1)が CCB 運用規程施行後の最初の CR として 2026-04-19 に起票された(CRR 運用初動実例)。** Phase 3 までの活動は本規程施行前の立ち上げ活動として遡及登録対象外(DEVELOPMENT_STEPS.md にて記録済)。

| CR ID | 起票日 | 起票者 | 区分 | 状態 | 概要 | 関連 PRB | 関連 CI | 関連 RCM | 関連 HZ | 実装 PR | 検証 ID | インターバル | RMF 更新 | クローズ日 | 備考 |
|-------|-------|-------|------|------|------|---------|---------|---------|---------|---------|---------|-----------|---------|-----------|------|
| CR-0001 | 2026-04-19 | k-abe | MODERATE | CLOSED | SDD-VIP-001 v0.1 → v0.2:骨格 12 ユニットを §5.4.2 詳細記述へ展開 | — | CI-DOC-SDD | RCM-003(詳細化、論理不変) | HZ-001〜HZ-008(間接、論理不変) | #2(マージ 2026-04-21、SHA 77fd145) | TBD(UT 計画作成時) | 約 48h(Issue 起票 2026-04-19T01:00:32Z → PR #2 作成 2026-04-20T23:38Z、24h 超遵守) | 不要(SRMP §7.3「RCM 非関連部の変更」相当) | 2026-04-21 | Issue #1、ブランチ `docs/cr-0001-sdd-v0.2`、CCB 規程施行後の最初の CR、付随 SRS MD056 lint 修正(軽微)含む |
| CR-0002 | 2026-04-21 | k-abe | MAJOR | CLOSED | CCB-VIP-001 §5.4 ほか:24 時間インターバル → 1 分インターバル(学習プロジェクト特例) | — | CI-DOC-{CCB, SCMP, SRMP, SPRP, SMP, CRR, SRS, SAD, CLAUDE}、CI-CFG(Issue/PR テンプレート) | — | — | #6(マージ 2026-04-22、SHA a741cda) | TBD(UT 計画作成時) | 約 47h 14m(Issue 起票 2026-04-21T00:31:31Z → PR #6 作成 2026-04-22T23:45:40Z、旧 24h 規定超遵守) | 不要(RCM・ハザード・SOUP 不変) | 2026-04-22 | Issue #3、ブランチ `docs/cr-0002-interval-1min`(マージ後削除)、プロセス規程改訂 CR、本 CR 自身は旧 24h 規定下で完了(自己矛盾回避)、**マージ時刻 2026-04-22T23:46:05Z から新 1 分規定施行、CR-0003 以降に新規定適用**。マージ後アクション(CRR v0.5 + CIL v0.6 + DEVSTEPS v0.8)は本 CR 範囲外の Step 15b 後段 PR で処理 |
| CR-0004 | 2026-05-01 | k-abe | MODERATE | CLOSED | `vip_api.ValidationApi` Protocol(`-> list[ValidationError]`)と `vip_api_b.validate_settings`(関数で `Ok` または `Err` を返す)の戻り値型不整合解消(SEP-001 越え経路の本物注入対応) | — | CI-SRC-008(`vip_api/control_api.py`)、CI-SRC-009(`vip_api_b/validation_api.py`)、**CI-SRC-013(新規:`vip_api/_validation_bridge.py`)**、CI-DOC-SDD §4.15 / §4.17、CI-TD-001q(`tests/unit/test_control_api.py`)、CI-TD-001s(`tests/unit/test_validation_api.py`)、**CI-TD-001t(新規:`tests/unit/test_validation_bridge.py`)**、CI-TD-002.1(`tests/integration/test_rcm001_command_range.py`)、CI-DOC-UTPR §7.3.15 / §7.3.17、CI-DOC-ITPR §6.1 / §6.7 | RCM-001(検出能力不変、論理整合化のみ) | HZ-001、HZ-002(間接、論理不変) | #38(マージ 2026-05-01T13:36:37Z、SHA `0734c81`、ブランチ `feat/step19f1.6-cr0004-cr0005-impl`、Issue #32 を Fixes キーワードで自動クローズ済)| UT-005.1(21 ケース、不変)、UT-005.3(16 ケース、不変)、**UT-005.1-bridge-01〜06(6 ケース新規)**、IT-RCM001(8 ケース、不変)、IT-SEP(§6.7、F4 で本物注入経路が成立)— **Step 19 H3 Linux nightly 5 連続 Pass まで継続維持** | (新 1 分規定)起票 2026-05-01(Issue #32)、PR 起案 2026-05-01(本 Step 19 F1.6 PR、CCB 検討経過時間: F1.5 → F2 → F3 → F3.5 完了 = 数時間〜1 日経過、1 分超遵守)| 不要(RCM 検出能力不変、論理整合化のみ、SAD §9 SEP-001 分離設計も不変) | 2026-05-01 | Issue #32、Step 19 F1 IT-RCM001 着手時クロスレビューで発見、修正候補 (a) Protocol 戻り値を `ValidationResult` に統一 / (b) Adapter 層追加 / (c) Protocol 2 種分割、**採用 (b) Adapter 層追加**(`src/vip_api/_validation_bridge.py` 新設、`ClassBValidationApiAdapter` + `make_validation_api()` factory、UT-005.1-bridge-01〜06 で網羅、UT 37 件への波及なし、SEP-001 違反なし)。Step 19 F1.6 で CR-0005 と一括実装、Step 19 I で CLOSED 化(台帳更新) |
| CR-0005 | 2026-05-01 | k-abe | MODERATE | CLOSED | `vip_ctrl.control_loop._HeartbeatSink` Protocol(`heartbeat(ts: float)`)と `SwWatchdog/HwFailsafeTimer.heartbeat`(引数なし、内部 `self._clock()`)のシグネチャ不整合解消(本物 Watchdog 注入経路の `TypeError` 解消、階層防御 E2E 検証対応) | — | CI-SRC-001(`vip_ctrl/control_loop.py`、`vip_ctrl/watchdog.py`)、CI-SRC-005(`vip_sim/failsafe_timer.py`)、CI-DOC-SDD §4.6 / §4.8 / §4.3、CI-TD-001b(`tests/unit/test_control_loop.py`)、CI-TD-001e(`tests/unit/test_watchdog.py`)、CI-TD-001f(`tests/unit/test_failsafe_timer.py`)、CI-TD-002.3(`tests/integration/test_rcm004_dispatch_interval.py`)、CI-DOC-UTPR §7.3.8 / §7.3.3、CI-DOC-ITPR §6.2 / §6.3 | RCM-003(検出能力不変)、RCM-004(同) | HZ-001、HZ-002(間接、論理不変) | #38(マージ 2026-05-01T13:36:37Z、SHA `0734c81`、ブランチ `feat/step19f1.6-cr0004-cr0005-impl`、Issue #36 を Fixes キーワードで自動クローズ済)| UT-001.2(21 ケース、UT-001.2-15 のみ修正:`heartbeat()` 引数なし契約)、UT-001.5(19 ケース、不変)、UT-002.4(18 ケース、不変)、IT-RCM003(6 ケース、不変)、IT-RCM004(5 ケース、IT-RCM004.1-03 のみ修正:引数なし契約)、IT-SEP(§6.7、F4 で本物注入経路が成立)— **Step 19 H3 Linux nightly 5 連続 Pass まで継続維持** | (新 1 分規定)起票 2026-05-01(Issue #36)、PR 起案 2026-05-01(本 Step 19 F1.6 PR、CCB 検討経過時間: F3.5 完了 → 本 PR = 数時間経過、1 分超遵守)| 不要(RCM-003 / 004 検出能力不変、論理整合化のみ、SAD §6 階層防御設計も不変) | 2026-05-01 | Issue #36、Step 19 F3 IT-RCM004 着手時クロスレビューで発見(CR-0004 と同パターンの **2 回連続発見**)、修正候補 (a) Protocol 引数なし化 + ControlLoop 呼出修正 / (b) Adapter 層追加 / (c) Watchdog 側に ts 引数追加、**採用 (a) Protocol 引数なし化**(`vip_ctrl/control_loop.py` の `_HeartbeatSink.heartbeat() -> None` + `_dispatch_*` の `heartbeat()` 呼出整合化、UT-001.5 / UT-002.4 不変、SDD §4.8.A / §4.3.A と整合、最小修正)。Step 19 F1.6 で CR-0004 と一括実装、Step 19 I で CLOSED 化(台帳更新) |
| CR-0007 | 2026-05-07 | k-abe | MAJOR | CLOSED | SRS-VIP-001 v0.1 → v0.2:**ISS-V02-001〜004 解消**(Inc.1 残務の SRS 整合化、SDD §6.4 申し送り解消)。**(1) ISS-V02-001:** SRS-RCM-003 SW Watchdog タイムアウト 300 ms 以下を時間値で明示、**(2) ISS-V02-002:** SRS-P01 過渡応答 τ ≤ 0.5 秒 明示、**(3) ISS-V02-003:** SRS-P04 STOP / ERROR_RESET ファストパス 50 ms 内訳分離、**(4) ISS-V02-004:** SRS-028 操作者確認の 60 分有効期限明示 | — | CI-DOC-SRS(本書、`5.2_software_requirements_analysis/software_requirements_specification.md`)、CI-DOC-CRR(本台帳、`8_software_configuration_management_process/change_request_register.md`)、CI-DOC-CIL、CI-DOC-DEVSTEPS、CI-DOC-SDD §6.4(申し送り元、ISS-V02 への参照は将来の SDD 改訂で「解消済」表記に整合化予定) | RCM-003(検出能力不変、論理整合化のみ:SDD で確定済の値を SRS に逆順反映)、RCM-016(同) | HZ-002(間接、論理不変)、HZ-007(間接) | #(本 PR、Step 20 B-1、ブランチ `docs/step20b1-cr0007-srs-v0.2`、Issue #49 を Fixes キーワードで自動クローズ予定)| **試験追加なし**(本 CR は SRS の文言整合化のみ、既存試験で値を検証):UT-001.5-01〜12(タイムアウト境界、SRS-RCM-003 検証)、UT-004.2-01〜15(token 期限、SRS-028 検証)、IT-RCM003.1-01〜06(SRS-RCM-003 結合)、IT-PERF.2-02(SDD §4.7.A 50 ms ファストパス内訳、SRS-P04 内訳検証 = ANOM-001 残留中、CR-0006 解消後に再評価)、ST-RCM.1-04(整合性検証 system レベル) | (新 1 分規定)起票 2026-05-07(Issue #49)、PR 起案 2026-05-07(本 PR、Step 19 I PR #47 マージ `cd8b3d9` + Step 20 A PR #48 マージ `545ae80` 完了後の数十分経過、1 分超遵守) | 不要(SRMP §7.3「RCM 関連部の追記化」相当 — Inc.1 SDD で確定済の値を SRS に逆順反映する整合化、Inc.1 範囲の RCM 設計は不変、検出能力不変、SAD / RMF 本体不変、SOUP 不変) | 2026-05-07(本 PR マージ時点で確定) | Issue #49、ブランチ `docs/step20b1-cr0007-srs-v0.2`、Step 20 B-1 で実施。**Step 19 I「CR を OPEN → CLOSED 同 PR 一気通貫」運用パターン適用**(CR-0001〜CR-0005 は別 PR で CLOSED 化していたが、Step 19 I 教訓「VERIFICATION のまま乖離リスク」を踏まえて本 CR-0007 から「§4 に CLOSED で登録 + 本 PR マージで実態整合化」運用に切り替え)。**Inc.2 範囲(SRS-ALM-004〜008、SRS-RCM-006/009/010/011/012、SRS-I-040 / SRS-IF-010 確定 + SRS-REG-002 詳細化)は Step 20 B-2(CR-0008、SRS v0.3)で別 PR**(範囲計画 INC2-SCOPE-VIP-001 §9 Step 分割案による分離、リリース別サマリで CR-0007 = `v0.1.0-inc1` パッチ / CR-0008 = `v0.2.0-inc2` 計上分離) |

## 5. 安全関連 CR の抽出(MAJOR 区分)

安全関連 CR(MAJOR 区分 または RCM 影響あり)は、本節で別途追跡する。各 Inc. 完了時および各リリース前に本節をレビューし、RMF-VIP-001 との整合を確認する。

| CR ID | 関連ハザード(HZ) | 関連 RCM | リスク再評価日 | RMF 更新反映 | 判定 |
|-------|----------------|--------|-------------|-----------|------|
| CR-0002 | — | — | 2026-04-22(PR #6 マージ時、再評価実施) | 不要 | 安全性影響なし(プロセス規程改訂のみ、RCM・ハザード・SOUP 不変。MAJOR は「プロセス規程の本質的改訂」として機械的に本表掲載、再評価結果も不変を確認) |
| CR-0007 | HZ-002(間接、SRS-RCM-003 タイムアウト時間値の明示化)、HZ-007(間接、SRS-028 60 分有効期限の明示化) | RCM-003、RCM-016 | 2026-05-07(本 PR 起案時、再評価実施) | 不要 | 安全性影響なし(SDD-VIP-001 v0.2 で確定済の値を SRS-VIP-001 v0.2 に逆順反映する整合化、RCM-003 / RCM-016 検出能力不変、ハザード・SOUP 不変。MAJOR は「SRS 必須要求への新規制約値追加」として機械的に本表掲載、再評価結果も不変を確認 = SRMP §7.3「RCM 関連部の追記化」相当) |

## 6. リリース別 CR サマリ

各リリースに含まれる CR を一覧化し、ソフトウェアマスタ仕様書(SMS-VIP-001)の「リリースバージョンの文書化」およびリリースノートに用いる。リリース前の最終確認で必須。

### リリース `v0.1.0`(未確定、Phase 3 完了マイルストーンとして検討中)

| CR ID | 区分 | 概要 | ユーザ通知要否 | 規制当局通知要否 | リリースノート記載 |
|-------|------|------|-------------|----------------|----------------|
| _(エントリ無し — Phase 3 までの活動は本規程施行前につき非対象)_ | | | | | |

### リリース `v0.1.0-inc1`(Inc.1 完了、`16ae385`、2026-05-07 付与済)

| CR ID | 区分 | 概要 | ユーザ通知要否 | 規制当局通知要否 | リリースノート記載 |
|-------|------|------|-------------|----------------|----------------|
| CR-0001 | MODERATE | SDD-VIP-001 v0.2 化(クラス C §5.4.2 完全充足) | 不要 | 不要 | 設計成熟度向上として記載予定 |
| CR-0002 | MAJOR | CCB 24h → 1 分インターバル改訂(学習プロジェクト特例) | 不要 | 不要 | プロセス規程改訂として記載予定 |
| CR-0004 | MODERATE | `vip_api.ValidationApi` 契約整合化(SEP-001 越え経路の本物注入対応、Step 19 F1 着手時発見) | 不要 | 不要 | API 内部整合化として記載予定(検出能力 / 安全性影響なし) |
| CR-0005 | MODERATE | `ControlLoop._HeartbeatSink` Protocol 契約整合化(本物 Watchdog 注入経路の `TypeError` 解消、Step 19 F3 着手時発見、CR-0004 と同パターンの 2 回連続発見) | 不要 | 不要 | API 内部整合化として記載予定(検出能力 / 安全性影響なし) |
| CR-0007 | MAJOR | SRS-VIP-001 v0.1 → v0.2:ISS-V02-001〜004 解消(Inc.1 残務の SRS 整合化、Step 20 B-1、Inc.1 完了タグ後の後追いパッチ)| 不要 | 不要 | SRS 整合化として記載予定(SDD で確定済の値を SRS に逆順反映、検出能力 / 安全性影響なし) |

> **本セクションの命名変更履歴**:CRR v0.9 まで「リリース `v0.2.0`(Inc.1 完了予定)」と表記していたが、Inc.1 完了タグの実態は `v0.1.0-inc1`(Step 19 H3 PR #46 マージ後 2026-05-07 21:40:57 +0900 付与)。Step 20 B-1(CR-0007 起票時、CRR v0.10)で実態整合のためセクション名を「`v0.1.0-inc1`(Inc.1 完了)」にリネーム。

### リリース `v0.2.0-inc2`(Inc.2 完了予定)

| CR ID | 区分 | 概要 | ユーザ通知要否 | 規制当局通知要否 | リリースノート記載 |
|-------|------|------|-------------|----------------|----------------|
| _(エントリ無し — Inc.2 範囲 CR は Step 20 B-2 以降で順次追加、CR-0008 から起票予定)_ | | | | | |

> 今後追加予定のリリース: `v0.1.0`(Phase 3 完了マイルストーン、未確定)/ `v0.1.0-inc1`(Inc.1 完了、付与済)/ `v0.2.0-inc2`(Inc.2 完了予定)/ `v0.3.0-inc3`(Inc.3 完了予定)/ `v0.4.0-inc4`(Inc.4 完了予定)/ `v1.0.0`(初回正式リリース予定)

## 7. 集計・傾向分析(SPRP §8 連携)

各 Inc. 完了時に以下を集計する。結果は SPRP の傾向分析と併読する。

| 期間 | 総 CR | MAJOR | MODERATE | MINOR | 安全関連 | 再発(REOPENED) | 平均リードタイム |
|------|------|-------|----------|-------|--------|----------------|---------------|
| Phase 3(2026-04-18 時点) | 0 | 0 | 0 | 0 | 0 | 0 | — |
| Inc.1 完了時 | _(未実施)_ | | | | | | |
| Inc.2 完了時 | _(未実施)_ | | | | | | |
| Inc.3 完了時 | _(未実施)_ | | | | | | |
| Inc.4 完了時 | _(未実施)_ | | | | | | |

**傾向分析結果のフィードバック先:**

- SDP §6 開発標準(コーディング規約、静的解析ルール)
- SDP §14 共通ソフトウェア欠陥一覧(新規類型)
- SRMP §4.2 潜在原因カテゴリ
- 試験計画(追加試験ケース、網羅率目標)
- SOUP 選定方針

## 8. 台帳の保管と監査

- **保管形態:** 本 Markdown ファイル(Git 管理)+ GitHub Issues(原データ)
- **バックアップ:** GitHub リポジトリ自体がバックアップ。定期ミラーリングは SCMP §5.3 参照
- **保管期間:** 実製品展開時は医療機器寿命 + 規定期間。本プロジェクトは学習アーカイブとして無期限保持
- **監査対応:** 本台帳と GitHub Issues(`change-request` ラベル)のエントリ数が一致すること、および各 CR について状態遷移の記録(Issue コメント・PR マージ)が残っていることを定期確認

## 9. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 0.1 | 2026-04-18 | 初版作成(空台帳として初期化、CR ID 採番規則・状態定義 8 種・区分 3 種・記録項目 16 列・リリース別サマリの枠組みを整備) | k-abe |
| 0.2 | 2026-04-19 | CR-0001(Issue #1、SDD v0.1 → v0.2 改訂、MODERATE)を §4 台帳に登録。§4 注記を「最初の CR が起票された」状態に更新。§6 にリリース `v0.2.0`(Inc.1 完了予定)サマリ表を新規追加し CR-0001 を記録 | k-abe |
| 0.3 | 2026-04-21 | CR-0001 のクローズ記録を反映:状態 TRIAGED → CLOSED、実装 PR を #2(マージ 2026-04-21、SHA 77fd145)に確定、インターバル実績(約 48h、起票 2026-04-19T01:00:32Z → PR #2 作成 2026-04-20T23:38Z)を記入、クローズ日 2026-04-21 を記入。付随 SRS MD056 lint 修正の軽微変更を備考欄に併記 | k-abe |
| 0.4 | 2026-04-21 | CR-0002(Issue #3、MAJOR、CCB 24h → 1 分インターバル規程改訂)を §4 台帳に TRIAGED 状態で登録。§3.2 区分表の MODERATE 行・§3.4 記録項目「インターバル遵守」の既定値を 24h → 1 分に更新(学習プロジェクト特例、CCB-VIP-001 §5.4 参照)。§5 安全関連 CR 抽出表に CR-0002 を掲載(判定:安全性影響なし、MAJOR は機械的に掲載ルール)。§6 リリース `v0.2.0` サマリに CR-0002 を追加 | k-abe |
| 0.5 | 2026-04-22 | CR-0002 のクローズ記録を反映:§4 CR-0002 エントリの状態 TRIAGED → CLOSED、実装 PR を #6(マージ 2026-04-22T23:46:05Z、SHA a741cda)に確定、インターバル実績(約 47h 14m、起票 2026-04-21T00:31:31Z → PR #6 作成 2026-04-22T23:45:40Z、旧 24h 規定超遵守)を記入、クローズ日 2026-04-22 を記入、備考に「マージ時刻から新 1 分規定施行」を明記。§5 安全関連 CR 抽出表にリスク再評価日(2026-04-22)と RMF 更新要否(不要、再評価結果不変)を記入。**本 CRR 改訂は Step 15b 後段(CR-0002 マージ後アクション)として、`docs/cr-0002-closeout` ブランチの分離 PR で処理** | k-abe |
| 0.10 | 2026-05-07 | **Step 20 B-1 — CR-0007 起票 + 同 PR 一気通貫 CLOSED 化(SRS-VIP-001 v0.1 → v0.2、Inc.1 残務の SRS 整合化)**(Inc.2 範囲計画 INC2-SCOPE-VIP-001 §9 Step 分割案による「Inc.1 残務処理 vs Inc.2 範囲拡張」分離方針、論点 5 採用 = CR-0007 / CR-0008 別 PR + バージョン分離)。**(1) §4 CR-0007 行追加**(MAJOR、CLOSED 状態で登録、ISS-V02-001〜004 解消、Step 19 I 教訓「VERIFICATION のまま乖離リスク」を踏まえて本 CR-0007 から「§4 に CLOSED で登録 + 本 PR マージで実態整合化」運用に切り替え、CR-0001〜CR-0005 の「別 PR で CLOSED 化」運用からの改善)。**(2) §5 安全関連 CR(MAJOR)に CR-0007 追加**(関連 HZ = HZ-002 / HZ-007 間接、関連 RCM = RCM-003 / RCM-016、再評価結果 = 安全性影響なし、SRS-RCM 関連部の追記化のみ)。**(3) §6 リリース別サマリ整合化**:「`v0.2.0`(Inc.1 完了予定)」 → 「`v0.1.0-inc1`(Inc.1 完了、`16ae385`、2026-05-07 付与済)」にリネーム(Inc.1 完了タグ実態整合化)、CR-0007 を本セクションに追加(Inc.1 完了タグ後の後追いパッチとして計上)。新規セクション「`v0.2.0-inc2`(Inc.2 完了予定)」を追加(エントリ無し、CR-0008 起票時に追加予定)。「今後追加予定のリリース」表記を `v0.X.0-incY` 体系で整合化。**(4) ヘッダ v0.9 → v0.10 + 改訂履歴 v0.10**。**(5) 派生ドキュメント連動更新**:CIL CI-DOC-CRR を 0.9 → 0.10。**§4 CR-0007 行を CLOSED 状態で登録した運用判断:** Inc.1 の CR-0001〜CR-0005 は「実装 PR で VERIFICATION → 別 PR で CLOSED 化」の 2 段階運用だったが、Step 19 I で「VERIFICATION のまま `v0.1.0-inc1` 付与時点で乖離していた」リスクを再現観測。本 CR-0007 から「§4 に CLOSED で登録 + 実装 PR マージで実態整合化」運用に切り替えることで、台帳と実態の乖離リスクを排除する。**お手本的価値:** 後続プロジェクトでは「CR は実装 PR 内で OPEN → CLOSED 一気通貫運用」を default とし、別 PR での CLOSED 化は「特殊事情(VERIFICATION 期間が長期化する場合等)」のみとする運用ルールを推奨。**MAJOR 区分**(SRS の必須要求への新規制約値追加で SCMP §4.1 区分表の MAJOR 規定該当)、ただし RCM・ハザード・SOUP は不変、論理整合化のみ = SRMP §7.3「RCM 関連部の追記化」相当 | k-abe |
| 0.9 | 2026-05-07 | **Step 19 I — CR-0004 + CR-0005 のクローズ記録を反映**(Inc.2 着手準備の前置整備、Inc.1 残務 = `v0.1.0-inc1` 付与時点で台帳が VERIFICATION のまま乖離していた問題の解消)。§4 CR-0004 / CR-0005 両エントリで状態 VERIFICATION → CLOSED、実装 PR を `#38(マージ 2026-05-01T13:36:37Z、SHA 0734c81、ブランチ feat/step19f1.6-cr0004-cr0005-impl)` に確定、検証 ID 列に「Step 19 H3 Linux nightly 5 連続 Pass まで継続維持」を補記、クローズ日 2026-05-01(PR #38 マージ日)を記入。Issue #32 / #36 は PR #38 の Fixes キーワードで自動クローズ済(GitHub 上は CLOSED)を備考に明記。**派生ドキュメント連動更新**:CIL CI-DOC-CRR を 0.8 → 0.9。**台帳 vs 実態乖離の根本原因**:Step 19 F1.6 PR #38 マージ後の CRR 後段更新が省略されたまま F2〜H3 の試験詳細化で前進したため、`v0.1.0-inc1` 付与時点(Step 19 H3 = 2026-05-07)に CRR 上は VERIFICATION のまま残った。Inc.2 着手準備 Step 20 A の前に独立 PR で解消することで、Inc.2 範囲の SRS / RMF / SAD / SDD 改訂と Inc.1 残務処理を分離(SCMP §4.1「軽微」、論理不変、外部 I/F 変更なし、SRMP §7.3 該当外) | k-abe |
| 0.8 | 2026-05-01 | **CR-0004 + CR-0005 を Step 19 F1.6 で一括 OPEN → TRIAGED → APPROVED → IN_PROGRESS → VERIFICATION に遷移**(本 PR で実装完了 + 全試験 Pass の段階)。CR-0004 採用 (b) Adapter 層追加(`src/vip_api/_validation_bridge.py` 新設、`ClassBValidationApiAdapter` + `make_validation_api()` factory、UT-005.1-bridge-01〜06 新規 6 ケース網羅);CR-0005 採用 (a) Protocol 引数なし化(`_HeartbeatSink.heartbeat() -> None` + `ControlLoop._dispatch_*` の `heartbeat()` 呼出整合化、UT-001.2-15 + IT-RCM004.1-03 のみ機械的修正)。**CCB セルフ承認(1 分インターバル超遵守)**:CR-0004 起票 2026-05-01(F1 完了直後)→ F2 → F3 → F3.5 → F1.6 着手で数時間〜1 日経過、CR-0005 起票 2026-05-01(F3 完了直後 F3.5)→ 本 PR で数時間経過。**全 468 UT + IT 3 連続 Pass**(本ブランチで実装後、CI 待ち)。**RCM-001 / 003 / 004 検出能力不変、SAD §6 階層防御 + §9 SEP-001 分離設計不変、SOUP 追加なし、外部 I/F 変更なし**(SRMP §7.3「RCM 非関連部の変更」相当)。**派生ドキュメント連動更新**:SDD v0.2 → v0.3、UTPR v0.19 → v0.20、ITPR v0.5 → v0.6、CIL に新規 CI-SRC-013 + CI-TD-001t 追加。Issue #32 / #36 のクローズは PR マージ後に別途実施 | k-abe |
| 0.7 | 2026-05-01 | **CR-0005(Issue #36、MODERATE、`ControlLoop._HeartbeatSink` Protocol 契約整合化)** を §4 台帳に OPEN 状態で登録。Step 19 F3(IT-RCM004 結合試験詳細化、PR #35 マージ `83f57e8`)着手時のクロスレビューで発見した、`vip_ctrl.control_loop._HeartbeatSink` Protocol(`heartbeat(self, ts: float)`)と `vip_ctrl.watchdog.SwWatchdog.heartbeat` / `vip_sim.failsafe_timer.HwFailsafeTimer.heartbeat`(引数なし、内部 `self._clock()`)の **シグネチャ不整合** を整合化する CR。**CR-0004 と同パターンの 2 回連続発見**(Mock spec=Protocol が UT で隠していた積み残し)。修正候補 3 案(Protocol 引数なし化 + ControlLoop 呼出修正 / Adapter 層追加 / Watchdog 側に ts 引数追加)を Issue #36 に明記、推奨は (a) Protocol 引数なし化(UT 影響範囲最小、SDD §4.8 / §4.3 と整合、最小修正)。安全性影響なし(RCM-003 / 004 検出能力不変、論理整合化のみ、SAD §6 階層防御設計不変)。§6 リリース v0.2.0 サマリに CR-0005 を追加。Step 19 F4 着手前に CR-0004 と一括実装(Step 19 F1.6 候補)で決着希望 | k-abe |
| 0.6 | 2026-05-01 | **CR-0004(Issue #32、MODERATE、`vip_api.ValidationApi` 契約整合化)** を §4 台帳に OPEN 状態で登録。Step 19 F1(IT-RCM001 結合試験詳細化、PR #31 マージ `81e4d8b`)着手時のクロスレビューで発見した、`vip_api.control_api.ValidationApi` Protocol(`-> list[ValidationError]`)と `vip_api_b.validation_api.validate_settings`(関数で `Ok` または `Err` を返す)の **戻り値型不整合** を整合化する CR。修正候補 3 案(Protocol 戻り値統一 / Adapter 層追加 / Protocol 2 種分割)を Issue #32 に明記、推奨は (b) Adapter 層追加(UT 既存 37 件への波及最小、SEP-001 違反なし)。安全性影響なし(RCM-001 検出能力不変、論理整合化のみ、SAD §9 SEP-001 分離設計不変)。§6 リリース v0.2.0 サマリに CR-0004 を追加。**冒頭バージョン累積更新漏れ補正**(v0.4 → v0.5 改訂時に冒頭を 0.5 にし忘れていた漏れも本改訂で 0.6 へ整合化、Step 19 B3 教訓「冒頭バージョン累積更新漏れ」継続適用)。Step 19 F4(§6.7 IT-SEP 本物注入)着手前に CR-0004 決着が望ましい | k-abe |
