# ソフトウェア問題解決手順書(SPRP)

**ドキュメント ID:** SPRP-VIP-001
**バージョン:** 0.1
**作成日:** 2026-04-18
**対象製品:** 仮想輸液ポンプ(Virtual Infusion Pump) / VIP-SIM-001
**対象ソフトウェアバージョン:** 0.1.0(初期開発)以降
**安全クラス:** C(IEC 62304)

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 作成者 | k-abe | — | 2026-04-18 | |
| レビュー者 | — | — | — | |
| 承認者 | — | — | — | |

> **本プロジェクトの位置づけ(注記)**
> 本ドキュメントは IEC 62304 に基づく医療機器ソフトウェア開発プロセスの学習・参考実装を目的とした **仮想プロジェクト** の成果物である。実機が存在しないため「市販後フィードバック」「規制当局への報告」等の一部プロセスは運用できないが、本書では実製品プロセスの形式をそのまま記述し、本プロジェクトで運用するサブセットを各章で明示する。

> **ID 体系の注記**
> 本書では問題報告を **PRB-NNNN**(Problem Report)と表記する。GitHub の Pull Request(PR)と混同しないための明示的な区別である。従来の IEC 62304 テンプレート記載にある「PR-NNNN」は、本プロジェクトでは一律 **PRB-NNNN** を指すものとする。

---

## 1. 目的と適用範囲

本書は、IEC 62304 箇条 9(ソフトウェア問題解決プロセス)に基づき、Virtual Infusion Pump Control Software(VIP-CTRL) の開発中および(実製品展開時には)市販後に発見されたソフトウェア問題を、記録・分析・解決・検証・傾向分析する一連の手順を定義する。問題解決に伴う変更管理は SCMP(箇条 8)に従う。

**適用範囲:**

- ソースコード・ドキュメント・試験資産・SOUP・ツール・環境定義に関する問題
- 開発中(試験・レビューで発見)および保守段階(SMP と連携)の問題
- 安全性影響(ハザード寄与の可能性)を持つ問題は必ず SRMP(箇条 7)のリスク影響解析を経由する

## 2. 参照文書

| ID | 文書名 | バージョン |
|----|--------|----------|
| [1] | IEC 62304:2006+A1:2015 箇条 9 | — |
| [2] | ISO 14971:2019 | — |
| [3] | ソフトウェア開発計画書(SDP-VIP-001) | 0.1 |
| [4] | ソフトウェアリスクマネジメント計画書(SRMP-VIP-001) | 0.1 |
| [5] | ソフトウェア構成管理計画書(SCMP-VIP-001) | 0.1 |
| [6] | ソフトウェア保守計画書(SMP-VIP-001) ※作成予定 | — |
| [7] | リスクマネジメントファイル(RMF) ※作成予定 | — |

## 3. 問題報告の作成(箇条 9.1)

### 3.1 トリガ

以下のいずれかが発生した場合、問題報告(PRB-NNNN)を作成する。

- 試験(ユニット UT / 結合 IT / システム ST)での不合格
- コードレビュー・設計レビュー・ドキュメントレビューでの指摘(軽微な typo 等は直接修正可だが、RCM 実装箇所の指摘は必ず起票)
- 静的解析(ruff / pylint / mypy / bandit)・脆弱性スキャン(pip-audit)での新規検出
- CI 失敗が既知の不具合を示唆する場合
- SOUP の新規脆弱性公開(GitHub Advisory / CVE / NVD)
- 市販後の顧客・サービスからのフィードバック(実製品展開時)
- 監査・規制当局からの指摘(実製品展開時)
- 自己レビューで発見した潜在的不具合

**本プロジェクトでの運用:** 上段のうち、市販後フィードバック・規制当局指摘は発生しない。他のトリガは本プロジェクトでも適用する。

### 3.2 起票手段

- GitHub Issue に **ラベル `problem-report`** を付けて起票する。
- Issue 番号を `PRB-{Issue番号}` として問題報告 ID とする(例: Issue #42 → PRB-0042)。
- 問題報告テンプレート(§11)を Issue テンプレート(`.github/ISSUE_TEMPLATE/problem_report.md`)として配置する(セットアップ予定)。

### 3.3 問題報告の最低記録項目

| 項目 | 内容 |
|------|------|
| 問題報告 ID | `PRB-NNNN`(= GitHub Issue 番号) |
| 報告者 / 報告日 | Issue 作成者 / 作成日 |
| 問題の概要 | 一文で要約 |
| 発見時のソフトウェアバージョン | Git コミット SHA-1 またはタグ |
| 発見時の環境 | OS / Python バージョン / 試験環境(CI / ローカル) |
| 再現手順 | 最小再現手順(コピー&ペースト可能なコマンド・入力) |
| 期待される動作 | 要求仕様(SRS-xxx)との対応を明記 |
| 実際の動作 | 観測内容 |
| 重大度(初期判定) | Critical / Major / Minor / Trivial(§3.4) |
| 安全性影響(初期判定) | あり(HZ-xxx 関連)/ 無し / 要調査 |
| 関連資料 | ログ、スクリーンショット、試験 ID(UT-xxx / IT-xxx / ST-xxx)、関連 SRS、関連 RCM |

### 3.4 重大度の判定基準

| 重大度 | 定義 | 例 |
|-------|------|-----|
| Critical | 安全性影響あり(HZ-001〜HZ-008 のいずれかに寄与)または基本機能が使用不能 | 用量計算の桁落ち、アラーム不発、起動不能 |
| Major | 安全性影響はないが、主要機能の動作不良でワークアラウンドが困難 | UI 表示誤り、ロギング欠落 |
| Minor | 限定的な機能不良でワークアラウンドあり | 特定入力での表示崩れ、非安全機能のパフォーマンス低下 |
| Trivial | 誤字、コメント誤り、ドキュメント表現の軽微な不備 | Markdown 整形、コメントの typo |

**Critical は必ず即時 SRMP §7 の変更影響解析にかけ、RMF を更新する。**

## 4. 問題の調査(箇条 9.2)

### 4.1 調査項目(必須チェックリスト)

以下すべてを調査し、Issue 本体またはコメントに記録する。

- [ ] 問題の再現性(再現率、再現条件、非再現条件)
- [ ] 根本原因分類:
  - [ ] 要求誤り(SRS の欠陥)
  - [ ] 設計誤り(アーキテクチャ/詳細設計の欠陥)
  - [ ] 実装誤り(コードのバグ)
  - [ ] 試験誤り(テストケース側の欠陥)
  - [ ] SOUP 起因(依存パッケージの不具合・脆弱性)
  - [ ] 環境依存(Python バージョン、OS、ロケール、タイミング)
  - [ ] ドキュメント誤り
- [ ] 関連するソフトウェア項目(ARCH-xxx / UNIT-xxx)
- [ ] 影響を受けるリリース・構成(過去のベースラインへの影響評価)
- [ ] **患者・使用者・第三者の安全への影響評価**(ハザード HZ-xxx との関連)
- [ ] 関連する RCM(RCM-xxx)が機能していたか(機能していなかった場合は RCM の不備として SRMP にフィードバック)

### 4.2 調査記録

Issue 本体の調査結果セクションに以下を記録する。

| 項目 | 内容 |
|------|------|
| 調査者 | k-abe |
| 調査期間 | `YYYY-MM-DD` 〜 `YYYY-MM-DD` |
| 再現結果 | 再現可否・再現率・最小再現ケース |
| 根本原因分析 | 原因の特定(§4.1 の分類) |
| 影響範囲 | 影響する CI ID、過去リリースへの遡及影響 |
| 安全性影響 | あり(HZ-xxx 関連)/ なし |
| RMF 更新要否 | 要 / 不要(要の場合は RMF 更新エントリ ID を記載) |

### 4.3 クラス C 特有の追加調査

クラス C ソフトウェアでは、以下を追加で調査する。

- [ ] 類似原因(同じ根本原因カテゴリ)による潜在問題がコードベース内に存在しないか(水平展開調査)
- [ ] 問題が RCM 実装部にある場合、分離設計(箇条 5.3.5)の前提が崩れていないか
- [ ] 試験網羅率(ユニット分岐網羅 ≥ 90% / 安全クリティカル部 100%)の要求が満たされていたか

## 5. 関係者への通知(箇条 9.3)

安全性影響の評価結果に応じて、以下の関係者に通知する。本プロジェクトは単独開発かつ仮想のため、実製品プロセスを記述しつつ、本プロジェクトで運用する部分を明示する。

| 通知先 | トリガ | 通知手段 | 本プロジェクトでの運用 |
|-------|-------|---------|---------------------|
| 品質責任者 | 全問題 | GitHub Issue | k-abe(セルフ、Issue の状態遷移で記録) |
| CCB | 修正を要する問題 | Issue + PR(SCMP §4.1.1) | k-abe(セルフ、24h インターバル + CI 検証) |
| RA 責任者 | 安全性影響のある問題 | Issue に `regulatory-impact` ラベル | k-abe(セルフ、該当時に RMF 更新を必須化) |
| 顧客 | フィールド対応必要 | カスタマー通知 | 運用なし(仮想) |
| 規制当局 | 法定報告要件該当 | 薬機法報告、FDA MDR 等 | 運用なし(仮想)。実製品展開時に SMP で追加規定 |

**重大度 Critical の場合の処理フロー(本プロジェクト版):**

1. Issue に `severity-critical` + `problem-report` ラベル付与
2. SRMP §7 変更影響解析チェックリストを Issue コメントに貼り付けて実施
3. RMF 更新が必要なら該当エントリ作成、Issue にリンク
4. 修正 CR を起票(SCMP §4.1 重大区分)

## 6. 変更管理プロセスの使用(箇条 9.4)

解決のための変更は、SCMP(箇条 8)の変更制御プロセスに従って実施する。

**フロー:**

```
[問題報告 PRB-NNNN 起票] → [調査・根本原因特定] → [変更要求 CR-NNNN 起票(SCMP §4.1.2)]
 → [SCMP §4.1 区分判定・承認] → [フィーチャブランチで実装] → [PR 作成] →
   [CI Pass + 自己レビュー] → [マージ] → [ベースライン/リリース反映] → [PRB クローズ]
```

**規約:**

- Issue(PRB)と PR は GitHub の `Fixes #NNNN` / `Closes #NNNN` 構文で相互リンク
- コミットメッセージに `Refs: PRB-NNNN, CR-NNNN` を含める
- PR 本文に影響範囲・関連 SRS / RCM / ハザードを記載(SCMP の PR テンプレート強制)
- リリースノートに含まれる PRB / CR を列挙

## 7. 記録の維持(箇条 9.5)

問題報告とその解決記録は、構成管理下に保管する。

**保管される情報:**

- 当初の問題報告(Issue 本体・コメント)
- 調査結果(Issue コメントでの記録)
- 関連する CR-NNNN と変更内容(PR の diff、マージコミット SHA)
- 検証結果(試験 ID、網羅率の変化)
- クローズ日、クローズ承認者

**保管方法:**

- GitHub Issue / PR は永続保管(削除禁止)
- リリース時点のスナップショットは GitHub Releases + ベースラインタグで固定
- 保管期間: 実製品では医療機器の寿命 + 規定期間(SCMP と整合)。本プロジェクトは仮想のため学習アーカイブとして保持

## 8. 問題の傾向分析(箇条 9.6)

定期的に問題報告の傾向を分析し、プロセス改善・追加検証活動に反映する。

### 8.1 分析頻度

- **各インクリメント完了時(M1〜M4)** に必須
- リリース前(M_final)に総合分析
- 実製品展開時はマイナリリースごと(少なくとも年 1 回)

### 8.2 分析項目

- **発生件数:** モジュール別(ARCH-xxx 単位)、フェーズ別(要求 / 設計 / 実装 / 試験)
- **根本原因分類:** §4.1 のカテゴリで集計
- **修正リードタイム:** 起票からクローズまでの日数分布
- **再発:** 類似原因での再発件数(3 件以上で要因調査を起動)
- **安全性影響件数:** Critical の発生数、RMF 更新数
- **RCM 関連:** RCM 実装部で発生した問題の件数(プロセス是正のシグナル)
- **試験フェーズ逃れ率:** 後工程で発見された問題の、当初で捕捉すべきだった件数

### 8.3 記録と可視化

- 分析結果は Markdown の分析レポートとして `9_software_problem_resolution_process/` 配下に蓄積する(例: `trend_analysis_inc1.md`)
- GitHub Issues のラベル・マイルストーン集計を併用する

### 8.4 フィードバック

分析結果に基づき、以下を見直す:

- SDP §6 開発標準・コーディング規約・静的解析ルール
- 試験計画(ユニット/結合/システム試験の範囲・網羅率目標)
- SDP §14 共通ソフトウェア欠陥一覧(新規類型の追加)
- SRMP §4.2 潜在原因カテゴリ
- SOUP 選定方針

## 9. ソフトウェア問題解決の検証(箇条 9.7)

すべての修正について、以下の観点で検証する。検証結果は PR 本文および対応する試験報告書に記録する。

- [ ] **問題が解消されたこと:** 再現試験が修正前に Fail し、修正後に Pass すること(試験ケースを新規追加し恒久化)
- [ ] **新たな不具合を導入していないこと:** 既存のユニット・結合・システム試験がすべて Pass(回帰試験)
- [ ] **リスクコントロール手段の有効性が維持されていること:** SRMP §7.4.2 のチェックリストを適用、該当 RCM の試験を再実行
- [ ] **構成管理・ドキュメントが整合していること:** SRS / SAD / SDD / CIL / RMF 等の関連ドキュメントが更新されていること
- [ ] **水平展開:** 同一根本原因カテゴリの潜在問題が他箇所に存在しないかの調査を完了していること

検証が合格した後、問題報告を「解決済」としてクローズする。GitHub では Issue を `closed` 状態にし、PR をマージする。

## 10. 試験文書の内容(箇条 9.8)

問題解決に伴う試験文書(試験計画書・報告書の追補、または恒久化された新規試験ケース)には以下を含める。

1. 試験対象の問題報告 ID(PRB-NNNN)/ 変更要求 ID(CR-NNNN)
2. 対象ソフトウェアバージョン(修正前 Git SHA・修正後 Git SHA / タグ)
3. 再現試験の手順と結果(修正前の Fail、修正後の Pass の両方を記録)
4. 回帰試験の範囲と結果(既存試験全 Pass を明示)
5. リスクコントロール手段の再検証結果(該当時 / 該当 RCM-xxx)
6. 試験環境とツールバージョン(OS、Python バージョン、主要ライブラリ)
7. 実施日、実施者、承認者(本プロジェクトでは k-abe 単独、セルフ承認)

## 11. 問題報告テンプレート(付録)

GitHub Issue テンプレート(`.github/ISSUE_TEMPLATE/problem_report.md`、セットアップ予定)として以下を配置する。

```markdown
---
name: Problem Report (PRB)
about: ソフトウェア問題の報告(IEC 62304 §9.1 に基づく)
title: "[PRB] <問題の一行要約>"
labels: problem-report
---

# 問題報告 PRB-{{Issue番号}}

- 報告者: {{GitHub handle}}
- 報告日: {{YYYY-MM-DD}}
- 発見元: (試験 UT/IT/ST / レビュー / 静的解析 / 脆弱性スキャン / その他)
- 発見時バージョン: {{Git SHA または tag}}
- 発見時環境: {{OS / Python / CI or ローカル}}

## 概要
問題の一文要約。

## 再現手順
1. ...
2. ...
3. ...

## 期待される動作
(関連する SRS-xxx を参照して記述)

## 実際の動作
観測された内容。

## 重大度(初期判定)
- [ ] Critical(安全性影響あり、または基本機能使用不能)
- [ ] Major
- [ ] Minor
- [ ] Trivial

## 安全性影響(初期判定)
- [ ] あり(関連ハザード: HZ-xxx)
- [ ] 無し
- [ ] 要調査

## 関連資料
- 試験 ID: (UT-xxx / IT-xxx / ST-xxx)
- 関連 SRS: (SRS-xxx)
- 関連 RCM: (RCM-xxx)
- ログ / スクリーンショット / その他の添付

## 調査結果(起票者または担当者が追記)
### 再現結果
### 根本原因分析
### 影響範囲
### 安全性影響判定
### RMF 更新要否
```

## 12. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 0.1 | 2026-04-18 | 初版作成(GitHub Issue ベースの PRB-NNNN 運用、重大度 4 段階、根本原因 7 分類、クラス C 追加調査項目、傾向分析は Inc. 完了時、テンプレートを付録化) | k-abe |
