# IEC 62304 開発ステップ記録(仮想輸液ポンプ / 安全クラス C)

**本ドキュメントの位置づけ:**
本書は IEC 62304 に基づく医療機器ソフトウェア開発プロセスを、どの順序・どの根拠で進めたかを時系列で記録する。後続プロジェクトが IEC 62304 の進め方を参照する際のお手本となることを目的とする。

**更新ルール(リポジトリ運用規則):**
開発ステップが一つ完了するごとに、本ドキュメントに **ステップ番号・作業日・作業内容・成果物・採用根拠・関連コミット** を追記する。更新義務は CLAUDE.md に明文化されている。

---

## プロジェクト概要

| 項目 | 値 |
|------|------|
| 対象製品 | 仮想輸液ポンプ(Virtual Infusion Pump) / VIP-SIM-001 |
| ソフトウェア | Virtual Infusion Pump Control Software(VIP-CTRL) |
| 安全クラス | C(IEC 62304) |
| 実装予定言語 | Python 3.12 |
| ライフサイクルモデル | V字モデル(インクリメンタル方式) |
| テンプレート | [grace2riku/iec62304_template](https://github.com/grace2riku/iec62304_template) |
| リポジトリ | <https://github.com/grace2riku/virtual_infusion_pump_classC> |

## 全体戦略(フェーズ区分)

本プロジェクトは以下のフェーズで進める。各フェーズの意図を先に示すことで、個別ステップの採用根拠が俯瞰できる。

| フェーズ | 目的 | 主成果物 | IEC 62304 条項との対応 |
|---------|------|---------|-----------------------|
| **Phase 1: 分類と計画**(M0 開始期) | 安全クラス決定と開発プロセス全体計画の確立 | SSC、SDP | §4.3(分類)、§5.1(開発計画) |
| **Phase 2: 支援プロセス計画**(M0 基盤整備期) | リスク・構成管理・問題解決・保守の各プロセス計画を確立 | SRMP、SCMP、SPRP、SMP | §7、§8、§9、§6 |
| **Phase 3: インフラ整備**(M0 終了期) | ドキュメント公開・GitHub 運用・補助台帳の整備 | README、Issue/PR テンプレート、CIL、CCB 運用規程、CRR、RMF 初版 | §5.1.9、§5.1.10、§7.1.4 |
| **Phase 4: Inc.1〜Inc.4 実開発**(M1〜M4) | V字を機能インクリメントで一周ずつ実施 | SRS、SAD、SDD、コード、UT/IT/ST 計画・報告 | §5.2〜§5.8 |
| **Phase 5: リリースと保守**(M_final 以降) | 全インクリメント統合、最終試験、v1.0.0 リリース、以降 SMP による保守 | SMS、リリース成果物、RMF 更新 | §5.8、§6 |

Phase 1〜2 の「計画先行」方針を採る根拠:

1. **IEC 62304 §4.3** は「安全クラスは他のすべてのプロセスに先行して決定する」ことを要求する。
2. **§5.1.1** は「開発プロセスを計画する」ことを要求し、SDP は他のすべての成果物から参照される上位計画となる。
3. 支援プロセス計画(SRMP/SCMP/SPRP/SMP)は、Inc.1 の SRS 作成以降で常時参照・運用されるため、**先に用意しないと後続工程が手戻りする**。
4. 先に計画書を完成させることで、Inc.1 以降の実開発時に「どのプロセスに従うか」の判断で悩まなくなる。

---

## ステップ詳細(時系列)

### Step 0 — プロジェクト初期化

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | `grace2riku/iec62304_template` を clone、`.git` を破棄して `git init`、元テンプレートを `upstream` remote として登録、`gh repo create` で GitHub パブリックリポジトリ作成・push |
| 成果物 | リポジトリ(テンプレート展開済み)、GitHub 公開リポジトリ |
| コミット | `fb3af65`(初回コミット、テンプレート 24 ファイル) |

**採用根拠:**

- サブモジュールではなく **コピー(独立リポジトリ化)** を選択した理由:
  - IEC 62304 テンプレートは「プロジェクト固有の内容で埋めていく雛形」であり、本プロジェクトとして履歴を独立管理したい。
  - サブモジュールは「外部成果物をそのまま取り込む」用途で、編集には不向き。
- テンプレート本体の改善を将来取り込めるよう `upstream` remote を残した。
- **最初にテンプレート展開直後のベースラインコミットを打つ** ことで、本プロジェクト固有の変更差分を以降すべて追跡可能にした。

---

### Step 1 — SSC(ソフトウェア安全クラス決定記録)作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | 輸液ポンプの公知ハザード 8 件(過量/過少投与、誤薬剤、閉塞/気泡検知失敗、アラーム失敗、計算誤り、電源再起動時誤動作、誤タッチ確定)を列挙し、クラス C と決定。最悪シナリオと分離設計の検討候補を記録 |
| 成果物 | `7_.../software_safety_class_determination_record.md`(SSC-VIP-001 v0.1) |
| コミット | `f501061` |

**採用根拠(なぜ SDP より先に SSC か):**

- **IEC 62304 §4.3**:「本規格を適用する前に、製造業者はソフトウェアシステムの安全クラスを割り当てなければならない」— 規格が明確に SSC 先行を要求している。
- SDP 本文に「安全クラス: C」と記載するため、**根拠文書を先に整備してからでないと SDP の前提が宙に浮く**。
- クラス C と確定することで、SDP 以降の全計画書で「クラス C 特有の要求(§5.3.5、§5.4.2〜5.4.4、§5.5.4、§5.7.4)を省略しない」前提を固定できる。
- ハザード洗い出しを先にすることで、以降のリスクマネジメント(SRMP)や要求仕様(SRS)の焦点が明確になる。

---

### Step 2 — SDP(ソフトウェア開発計画書)作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | V字モデル(インクリメンタル方式)を採用し Inc.1〜Inc.4 の機能分割を定義。実装言語 Python 3.12、静的解析スタック(ruff/pylint/mypy/bandit)、TDD 採用、ボトムアップ統合を明記。共通ソフトウェア欠陥 11 類型を識別 |
| 成果物 | `5.1_.../software_development_plan.md`(SDP-VIP-001 v0.1) |
| コミット | `7eaecc7` |

**採用根拠(なぜ SSC の次に SDP か):**

- SDP は **全プロセスのマスタープラン** であり、後続の SRMP/SCMP/SPRP/SMP はすべて SDP から参照される。先に SDP の骨格を固めておかないと、他計画書の位置づけが決まらない。
- ライフサイクルモデル(V字/インクリメンタル)とインクリメント境界(Inc.1〜Inc.4)が決まらないと、SRMP のハザード再識別タイミング、SCMP のベースラインタグ規則、SPRP の傾向分析頻度、SMP の保守開始タイミング などが定義できない。
- **V字モデル(インクリメンタル方式)** の採用根拠:
  - 純V字1周は輸液ポンプ規模では非現実的。
  - 機能単位インクリメントは AAMI TIR45 で許容されつつ規律を維持できる。
  - 学習目的として「規格条項と工程が1対1対応する」V字の可視性を最大化。

---

### Step 3 — README プロジェクト向け改訂

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | テンプレートの README を本プロジェクト用に改訂。位置づけ(仮想・学習)、対象製品概要、ドキュメント進捗表、技術スタック、免責事項を追加 |
| 成果物 | `README.md` |
| コミット | `3b52999` |

**採用根拠(なぜここで README 更新か):**

- SSC・SDP という本プロジェクト固有の方針が決まった時点で、**外部から見たプロジェクト像を最初に確定** させるため。
- 進捗表を持つことで、以降のドキュメント完成ごとに状態遷移(⬜→✅)を記録でき、プロジェクト全体の進捗を可視化できる。
- プロジェクト初見の読者(監査者・レビュアー・未来の自分)が迷わないよう、「学習目的の仮想プロジェクト」という免責を早期に明示する。

---

### Step 4 — SRMP(ソフトウェアリスクマネジメント計画書)作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | IEC 62304 §7 + ISO 14971 に基づくリスクマネジメントプロセス計画を定義。潜在原因 9 カテゴリ、RCM の 3 階層(本質安全>保護>警告)、ID 体系(HZ/CAUSE/RCM/SRS/ARCH/UNIT/UT/IT/ST)、リスク受容基準、変更時の影響解析プロセスを確立 |
| 成果物 | `7_.../software_risk_management_plan.md`(SRMP-VIP-001 v0.1) |
| コミット | `755d6ec` |

**採用根拠(なぜ支援プロセスの最初に SRMP か):**

- クラス C のリスクマネジメントは **他のすべての工程の駆動力** となる。SRMP で RCM を定義することが、SRS の要求追加、SAD の分離設計、SDD の実装、試験の検証内容のすべてに影響する。
- SSC の HZ-001〜HZ-008 を引き継いで詳細化することで、**ハザードからリスクコントロールまでの連続性** を早期に確立できる。
- SCMP/SPRP/SMP はいずれも「変更時のリスク影響解析」を SRMP にハブする構造なので、**SRMP を先に完成させてから他支援プロセスを設計** すると整合が取りやすい。

---

### Step 5 — SCMP(ソフトウェア構成管理計画書)作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | IEC 62304 §8 に基づく構成管理プロセスを定義。GitHub Flow、CR 3 区分(軽微/中程度/重大)、単独開発向け CCB プロセス(24h インターバル + 自己レビュー + CI 機械検証)、ベースラインタグ規則、SOUP 識別項目を確立 |
| 成果物 | `8_.../software_configuration_management_plan.md`(SCMP-VIP-001 v0.1) |
| コミット | `e6eee08` |

**採用根拠(なぜ SRMP の次に SCMP か):**

- SRMP で定義した「変更時のリスク影響解析」を駆動する具体プロセスが CR(変更要求)管理であり、SCMP で CR の運用規則を固めないと SRMP が宙に浮く。
- SCMP はベースライン・リリース・ブランチ戦略・CI 検証の骨格を提供する。**これが決まらないと Step 6(SPRP)で参照できず**、Step 7(SMP)の保守リリース方針も定義できない。
- SOUP 識別項目を確定させることで、以降の実装段階(Inc.1 以降)の依存選定時に迷わなくなる。

---

### Step 6 — SPRP(ソフトウェア問題解決手順書)作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | IEC 62304 §9 に基づく問題解決プロセスを定義。GitHub Issue を PRB-NNNN として運用(GitHub PR との ID 衝突回避)、重大度 4 段階、根本原因 7 分類、クラス C 特有の追加調査項目、傾向分析は Inc. 完了時に実施 |
| 成果物 | `9_.../software_problem_resolution_procedure.md`(SPRP-VIP-001 v0.1) |
| コミット | `ecea931` |

**採用根拠(なぜ SCMP の次に SPRP か):**

- SPRP は SCMP の変更制御と相互依存関係にある(PRB → CR → コミット → マージ → リリース)。SCMP の CR プロセスが固まってから SPRP を設計することで、PRB と CR の連携(GitHub Issue の `Fixes #N` 構文)が明確に書ける。
- **ID 衝突の発見と解消**:SCMP で「問題報告 PR-nnn」と書いていたが、GitHub Pull Request と混同するため、本ステップで PRB-NNNN へ統一。この種の整合問題は、支援プロセスを連続で書いて初めて気付きやすい(次回 CLAUDE.md に ID 統一規則を反映予定)。

---

### Step 7 — SMP(ソフトウェア保守計画書)作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | IEC 62304 §6 に基づく保守プロセスを定義。保守タイプ(Corrective/Adaptive/Perfective/Enhancement)、フィードバック監視(GitHub Issues + pip-audit + Dependabot)、SemVer、ホットフィックス短縮フロー、SOUP 更新判断基準、既知残留異常管理を確立 |
| 成果物 | `6_.../software_maintenance_plan.md`(SMP-VIP-001 v0.1) |
| コミット | `d94dfe1` |

**採用根拠(なぜ基盤整備の最後に SMP か):**

- SMP は「リリース後」のプロセスだが、**リリース前に保守ポリシーを固めておく** ことで、開発中の意思決定(バージョニング規則、SOUP 選定時の保守性、ホットフィックス準備)が保守フェーズの方針と一貫する。
- SMP は SRMP/SCMP/SPRP の全てを参照するため、**これら 3 本が揃った後に書くのが自然**。
- M0(基盤整備期)の締めとして SMP を置くことで、M1 以降の Inc. 実開発に入る前に「プロセス計画書の 4 本柱」がすべて揃う。

---

### Step 8 — README 進捗表更新と ID 表記統一

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | README 進捗表に SRMP/SCMP/SPRP/SMP の完了状態を反映。SCMP 内の `PR-NNNN` / `PR-nnn`(問題報告)表記を `PRB-NNNN` / `PRB-nnnn` に統一し SCMP を v0.2 にバージョンアップ。CLAUDE.md の ID 体系表も `PRB-` に更新。README 補助セクションに `DEVELOPMENT_STEPS.md` へのリンクを追加 |
| 成果物 | `README.md`(更新)、`SCMP-VIP-001 v0.2`、`CLAUDE.md`(更新)、`DEVELOPMENT_STEPS.md`(本書、Step 8 追記) |
| コミット | (このステップのコミット) |

**採用根拠(なぜここで整合化作業か):**

- 支援プロセス計画(SRMP/SCMP/SPRP/SMP)が揃った時点で、**外部から見える進捗情報(README)と内部参照(各ドキュメントの ID 表記)を整合させる** 節目。
- Step 6 で発見した ID 衝突(`PR-` vs GitHub Pull Request)を、インフラ整備(Step 9)に入る前に必ず解消しておく必要がある。GitHub Issue テンプレートや PR テンプレートを作る際、どの ID 体系を採用するかが決まっていないと書けない。
- SCMP のバージョンアップ(v0.1 → v0.2)は、「軽微な用語統一でも改訂履歴に残す」という SCMP 自身のルールを自ら遵守する実践例となる。

## 現時点のドキュメント達成状況(Step 19 B10 マージ直前時点、2026-04-29)

| 箇条 | ドキュメント | ID | 状態 | Step |
|------|------------|-----|------|------|
| 5.1 | SDP | SDP-VIP-001 | ✅ v0.1 | Step 2 |
| 5.2 | SRS(Inc.1 範囲確定) | SRS-VIP-001 | ✅ v0.1(MD056 lint 修正、軽微 / §10 CCB §5.4 参照整合) | Step 11 / Step 14b(lint 修正)/ Step 15a(§10 参照整合、バージョン据置) |
| 5.3 | SAD(Inc.1 範囲確定) | SAD-VIP-001 | ✅ v0.1(§8 CCB §5.4 参照整合) | Step 12c / Step 15a(§8 参照整合、バージョン据置) |
| 5.4 | SDD(Inc.1 全 17 ユニット詳細) | SDD-VIP-001 | ✅ v0.2(§5.4.2 完全充足) | Step 13(v0.1)/ Step 14a〜14c(v0.2) |
| 5.5 | UTPR(ユニット試験計画・報告) | UTPR-VIP-001 | 🟢 v0.10(計画 + 代表 5 + UNIT-003.1 + UNIT-003.2 + UNIT-001.5 + UNIT-001.2 の 9 ユニット実施結果反映、計 266 tests Pass / 各 100% カバレッジ / MC/DC 100%、§7.3.9 を新規詳細化し残骨格を 9 → 8 ユニットに)| Step 19 A(v0.1)/ Step 19 B2(v0.2)/ Step 19 B3(v0.3)/ Step 19 B4(v0.4)/ Step 19 B5(v0.5)/ Step 19 B6(v0.6)/ Step 19 B7(v0.7)/ Step 19 B8(v0.8)/ Step 19 B9(v0.9)/ Step 19 B10(v0.10)|
| 5.6〜5.7 | IT / ST 計画・報告 | — | ⬜ 未着手 | — |
| 5.8 | SMS | — | ⬜ 未着手(M_final 予定) | — |
| 6 | SMP | SMP-VIP-001 | ✅ v0.2(1 分インターバル反映) | Step 7(v0.1)/ Step 15a(v0.2) |
| 7 | SRMP | SRMP-VIP-001 | ✅ v0.2(§3.2 独立性担保の時間間隔を 1 分に具体化) | Step 4(v0.1)/ Step 15a(v0.2) |
| 7 | SSC | SSC-VIP-001 | ✅ v0.1 | Step 1 |
| 7 | RMF | RMF-VIP-001 | ✅ v0.2 | Step 10a(v0.1)/ Step 12a(v0.2) |
| 8 | SCMP | SCMP-VIP-001 | ✅ v0.3(§4.1 区分別要件の 1 分反映) | Step 5(v0.1)/ Step 8(v0.2)/ Step 15a(v0.3) |
| 8 | CIL | CIL-VIP-001 | ✅ v0.17(Step 19 B10 で CI-SRC-001 に UNIT-001.2 Control Loop v0.1 追記 + CI-TD-001k 新規)| Step 10b(v0.1)/ Step 12b(v0.2)/ Step 14d(v0.3)/ Step 16(v0.4)/ Step 17b(v0.5)/ Step 15b 後段(v0.6)/ Step 19 A(v0.7)/ Step 19 B1(v0.8)/ Step 19 B2(v0.9)/ Step 19 B3(v0.10)/ Step 19 B4(v0.11)/ Step 19 B5(v0.12)/ Step 19 B6(v0.13)/ Step 19 B7(v0.14)/ Step 19 B8(v0.15)/ Step 19 B9(v0.16)/ Step 19 B10(v0.17) |
| 8 | CCB 運用規程 | CCB-VIP-001 | ✅ v0.2(§5.4 学習/実機 2 系統表記、1 分インターバル採用) | Step 10c(v0.1)/ Step 15a(v0.2) |
| 8 | CRR(変更要求台帳) | CRR-VIP-001 | ✅ v0.5(CR-0002 CLOSED 記録、実装 PR #6、マージ 2026-04-22T23:46:05Z、SHA a741cda) | Step 10d(v0.1)/ Step 14a(v0.2)/ Step 14c(v0.3)/ Step 15a(v0.4)/ Step 15b 後段(v0.5) |
| 9 | SPRP | SPRP-VIP-001 | ✅ v0.2(§5 CCB 通知行の 1 分反映) | Step 6(v0.1)/ Step 15a(v0.2) |
| — | README | — | ✅ | Step 3 / Step 8 |
| — | DEVELOPMENT_STEPS.md | — | ✅ v0.19 | 随時更新(Step 14e で v0.3 化、Step 16 で v0.4 化、Step 17a で v0.5 化、Step 17b で v0.6 化、Step 15b 本体マージで v0.7 化、Step 15b 後段で v0.8 化、Step 19 A で v0.9 化、Step 19 B1 で v0.10 化、Step 19 B2 で v0.11 化、Step 19 B3 で v0.12 化、Step 19 B4 で v0.13 化、Step 19 B5 で v0.14 化、Step 19 B6 で v0.15 化、Step 19 B7 で v0.16 化、Step 19 B8 で v0.17 化、Step 19 B9 で v0.18 化、Step 19 B10 で v0.19 化) |
| — | CLAUDE.md | — | ✅(プロジェクト固有ルール追記済 / Step 15a で独立性擬制 1 分化) | 継続管理 / Step 15a(1 分化) |
| — | GitHub インフラ(Issue/PR テンプレ、ブランチ保護) | — | ✅ | Step 9 |
| — | ベースライン `inc1-design-frozen` | BL-20260421-001 | ✅ 付与済 | Step 14d |
| — | UPSTREAM_FEEDBACK.md | UF-VIP-001 | ✅ v0.3(UF-001〜009 全 9 件 upstream 受領済み反映) | Step 16(v0.1)/ Step 17a(v0.2)/ Step 17b(v0.3) |
| — | upstream Issue 起票 | grace2riku/iec62304_template #6〜#14 | ✅ 9 件起票(2026-04-21) | Step 17a |
| — | upstream PR マージ | grace2riku/iec62304_template #15〜#23 | ✅ 9 件マージ(2026-04-21、stateReason=COMPLETED) | Step 17b |

## Phase 区分の進捗

| フェーズ | 状態 | 実施範囲 |
|---------|------|---------|
| Phase 1: 分類と計画(M0 開始期) | ✅ 完了 | Step 1(SSC)+ Step 2(SDP) |
| Phase 2: 支援プロセス計画(M0 基盤整備期) | ✅ 完了 | Step 4(SRMP)+ Step 5(SCMP)+ Step 6(SPRP)+ Step 7(SMP) |
| Phase 3: インフラ整備(M0 終了期) | ✅ 完了 | Step 3/8(README)+ Step 9(GitHub)+ Step 10a〜10d(RMF/CIL/CCB/CRR) |
| Phase 4: Inc.1〜Inc.4 実開発(M1〜M4) | 🟡 Inc.1 実装継続(**9 ユニット完了:UNIT-001.1 / 001.2 / 001.4 / 001.5 / 002.4 / 003.1 / 003.2 / 003.3 / 004.1**、**UNIT-003 系 全完了で永続化パイプライン完成 + Watchdog 系 SW/HW 二重冗長層 + 制御系コア 5 ユニット連結可能**、カバレッジ 各 100% / MC/DC 100%、RCM-001 / 003 SW 側 / 004 HW 側 + SW 送出側 / 015 本丸 + 前提 + 構成要素 / 019 実装済)、UNIT-001.3 / 002.1 / 002.2 / 002.3 / 004.2 / 005.x TDD 継続(残 8 ユニット)| Step 11(SRS v0.1)+ Step 12a(RMF v0.2)+ Step 12b(CIL v0.2 + 要求凍結ベースライン)+ Step 12c(SAD v0.1)+ Step 13(SDD v0.1)+ Step 14a(SDD v0.2 ドラフト + CR-0001)+ Step 14b(CI 修復 + PR #2 作成)+ Step 14c(PR マージ + Issue クローズ + CRR v0.3)+ Step 14d/14e(CIL v0.3 + DEVSTEPS v0.3 + `inc1-design-frozen` タグ付与)+ Step 15a(CR-0002 起票 + プロセス規程 11 文書改訂)+ Step 15b(CR-0002 PR マージ + main 整合化、新 1 分ルール施行)+ Step 19 A(UTPR-VIP-001 v0.1、全 17 ユニットの UT-UID 採番 + 代表 5 詳細ケース)+ Step 19 B1(Python パッケージ骨格、pyproject.toml、unit-test.yml CI 整備、SOUP 正式登録)+ Step 19 B2(UNIT-001.1 State Machine TDD、62 ケース、RCM-019 実装)+ Step 19 B3(UNIT-001.4 Flow Command Validator TDD、34 ケース、RCM-001 実装)+ Step 19 B4(UNIT-002.4 HW-side Failsafe Timer TDD、18 ケース、RCM-004 HW 側実装)+ Step 19 B5(UNIT-003.3 Atomic File Writer TDD、21 ケース、RCM-015 前提実装)+ Step 19 B6(UNIT-004.1 Integrity Validator TDD、33 ケース、RCM-015 本丸実装、代表 5 ユニット全完了)+ Step 19 B7(UNIT-003.1 Serializer TDD、26 ケース、RCM-015 前提実装、永続化パイプライン最上流)+ Step 19 B8(UNIT-003.2 Checksum Verifier TDD、32 ケース、RCM-015 構成要素実装、**永続化パイプライン完成**)+ **Step 19 B9(UNIT-001.5 SW Watchdog TDD、UT-001.5-01〜12 を 19 ケース展開、カバレッジ 100%、MC/DC 100%、RCM-003 SW 側実装、UTPR §7.3.8 新規詳細化:運用性 1 + 専門性 5 論点を推奨方針で解消 — B4 パターン踏襲の Clock DI / 逆転安全側 / check_once テストフック / Logger 据置 / MC/DC 100% + UTPR 骨格「500 ms」誤記訂正 + 階層防御 SW<HW 時間順序 UT 追加、**Watchdog 系 SW/HW 二重冗長層が閉じた**)** |
| Phase 5: リリースと保守(M_final 以降) | ⬜ 未着手 | — |

### Step 9 — GitHub インフラ整備

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | GitHub 運用インフラを整備。Issue テンプレート 2 種(PRB/CR)+ config.yml、PR テンプレート 1 種を `.github/` に配置。ブランチ保護ルールを `gh api` で適用(force push 禁止、削除禁止、CI Pass 必須、PR 必須(admin bypass 可))。admin bypass を有効にした理由は単独開発での現実的運用を優先するため |
| 成果物 | `.github/ISSUE_TEMPLATE/problem_report.md`、`.github/ISSUE_TEMPLATE/change_request.md`、`.github/ISSUE_TEMPLATE/config.yml`、`.github/pull_request_template.md`、GitHub 側のブランチ保護設定 |
| コミット | `7b890a5`(テンプレート 4 件作成)、`e458f8e`(markdown lint 修正 — MD037/MD050/MD028 の解消)、ブランチ保護設定は `gh api` で適用(コミットなし) |

**作業中に発見した問題と教訓:**

- **CI リグレッションの発覚**:Step 9 で `.github/ISSUE_TEMPLATE/*` と `pull_request_template.md` を追加した際、Markdown lint が MD037/MD050/MD028 で失敗。原因は `___`(triple underscore)プレースホルダがemphasis マーカーと誤解釈されたこと。さらに調査の過程で **Step 3(README 初版)以降、CI は本リポジトリで一度も成功していなかった** ことが判明。テンプレート側の `lychee.toml` / `markdownlint-cli2.yaml` は upstream のままで動作していたが、`gh run list` のデフォルト repo 解決が upstream を向いており、本リポジトリの CI 結果が見えていなかった。
- **対応**:`gh run list --repo grace2riku/virtual_infusion_pump_classC` で本リポジトリ側を明示確認し、エラー原因を特定。`___` → `<記入>` への一括置換、blockquote の結合で MD028 解消。以降の作業では **`--repo` を明示する、または PR ベースで CI 結果を確認する** ことを徹底する。
- **教訓**:ドキュメント系 CI でも、プレースホルダ記号は markdownlint ルールとの衝突を事前確認すべき。IEC 62304 プロジェクトの「プロセス計画」が機能するには、**まず CI が正常動作している状態を Step 0 で確認する** のが良い(Step 12 以降の改善候補)。

**採用根拠(なぜ補助ドキュメントの前に GitHub インフラか):**

- 計画書群(SDP/SRMP/SCMP/SPRP/SMP)で定義したプロセスを **実運用できる状態** にする。CR 起票・PRB 起票・PR 作成の際、テンプレートが無いと入力項目を都度思い出すコストが発生し、記録の抜けが生じやすい。
- 補助ドキュメント(CIL/CCB/CRR/RMF)の作成を PR + CI 経由の正式ルートで行うため、先にインフラを固めるのが筋。
- ブランチ保護を admin bypass 付きで設定する理由:
  - 単独開発では PR 必須を厳格化するとオーバーヘッドが大きい。
  - ただし「force push 禁止」「ブランチ削除禁止」は無条件で有効化し、過去の履歴を守る。
  - 将来的に共同開発者が増えた場合、enforce_admins を true に変更する運用とする(SCMP §8 に追記)。
- Issue テンプレート `config.yml` の contact_links で、**DEVELOPMENT_STEPS.md への誘導** を配置し、本プロジェクトの「お手本」としての読者アクセスを改善。

**実装詳細:**

- **Issue テンプレート(Problem Report):** SPRP §11 のテンプレートを GitHub 向けに移植。発見元チェックリスト、重大度 4 段階、安全性影響判定、根本原因 7 分類、水平展開調査、関連 ID の全フィールドを含む。
- **Issue テンプレート(Change Request):** SCMP §4.1.2 の記録項目を網羅。変更区分 3 段階、影響範囲解析、SRMP §7.2 リスク影響解析チェックリスト、CCB セルフ承認欄。
- **PR テンプレート:** 変更区分、影響範囲、リスク影響解析、RMF 更新、CI 検証、手動検証、SPRP §9 の問題修正 PR 向け追加項目(再現試験・水平展開)、DEVELOPMENT_STEPS.md 更新確認、リリースノート記載事項、マージ後アクションを網羅。
- **ブランチ保護設定(main):**
  - `allow_force_pushes: false`
  - `allow_deletions: false`
  - `required_pull_request_reviews: null`(単独開発)
  - `required_status_checks: { strict: true, contexts: ["docs-check"] }`
  - `enforce_admins: false`(admin bypass 有効、運用上の柔軟性確保)

### Step 10a — RMF 初版(リスクマネジメントファイル)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | ISO 14971 に基づく RMF 初版作成。SSC-VIP-001 の HZ-001〜HZ-008 を初期ハザードとして登録、輸液ポンプ向けの意図する使用・安全に関連する特性(ISO 14971 附属書 C)を記述、リスクマトリクス(S5×P5)と許容方針を定義、RCM-001〜RCM-018 を計画段階で登録、代表的な事象シーケンス 5 件を記述、製造後情報収集の枠組を定義 |
| 成果物 | `7_.../risk_management_file.md`(RMF-VIP-001 v0.1) |
| コミット | (このステップの統合コミット) |

**採用根拠(なぜ補助ドキュメントの最初に RMF か):**

- Step 11(Inc.1 SRS)で RCM を SRS 要求として記述する際、**受け皿となる RMF が存在しないと RCM が宙に浮く**。
- SSC のハザードと SRMP のプロセスを連結する「生きたデータ文書」が RMF であり、他 3 補助ドキュメント(CIL/CCB/CRR)は RMF の運用を支えるインフラ的存在。
- RMF だけが「継続更新される動的文書」であり、CIL/CCB/CRR は「規則 + 記録枠」という性格。RMF を先に作ることで、以降の補助ドキュメントが「RMF をどう運用支援するか」の視点で書ける。

### Step 10b — CIL(構成アイテム一覧)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | Phase 3 時点の構成アイテムを網羅登録。ドキュメント 21 件(うちテンプレートのまま 6 件、本プロジェクト記入済 15 件)、運用中ツール 7 件 + 予定 5 件、構成定義ファイル 8 件 + 予定 3 件、SOUP 候補 10 件(Inc.1 で正式登録予定)、ベースライン候補 5 件。CI ID 体系(CI-SRC/DOC/SOUP/TOOL/TD/BIN/CFG)を確立 |
| 成果物 | `8_.../configuration_item_list.md`(CIL-VIP-001 v0.1) |
| コミット | (このステップの統合コミット) |

**採用根拠:**

- CIL は構成管理の「現在地の記録」。Phase 3 時点で可能な限り網羅することで、Inc.1 以降で SOUP・ソースコードが追加される際の「何を新規登録すべきか」の判断基準が明確になる。
- 「ドキュメントだけでも CI として管理する」意思表示を明確化(監査時に「まず文書もバージョン管理下にある」を示す)。
- SOUP を **候補** として先に登録することで、Inc.1 着手時に選定の迷いを減らす(実装開始時の判断コストを前倒し)。

### Step 10c — CCB 運用規程

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | SCMP §4.1.1 の単独開発向け CCB プロセスを独立文書化。標準モデル(複数名委員会)と兼任運用版を併記し、24 時間インターバル・自己レビューチェックリスト・CI 機械検証を正式な代替手段として規定。承認フロー図(本プロジェクト版)を明示。CR 区分判定チェックリスト 8 項目を整備。CCB 監査(Inc. 完了時)と継続的改善を規定 |
| 成果物 | `8_.../ccb_operating_rules.md`(CCB-VIP-001 v0.1) |
| コミット | (このステップの統合コミット) |

**採用根拠(なぜ SCMP から分離して独立文書化したか):**

- SCMP §4.1.1 にも CCB プロセスは書かれているが、**監査時に「CCB の運用規則」を探す際、SCMP 全体を読まないと見つからない** のは非効率。独立文書化することでアクセス性が向上。
- 標準モデル(実製品想定)と本プロジェクト運用版を併記することで、**将来的に本プロジェクトを実機展開する際の参照資料** としても機能する。
- SCMP より頻繁に改訂される性質の文書(CCB 構成・運営ルールは組織変化で変わる)のため、独立させた方が SCMP 自体のバージョンが安定する。

### Step 10d — CRR(変更要求台帳)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | 変更要求台帳を空台帳として初期化。CR ID 採番規則(Issue 番号流用)、状態遷移図 8 種、区分 3 種(MINOR/MODERATE/MAJOR)、記録項目 16 列を確立。安全関連 CR の別表抽出、リリース別サマリ(今後の `v0.x.y` リリース想定)、傾向分析のフィードバック先を定義 |
| 成果物 | `8_.../change_request_register.md`(CRR-VIP-001 v0.1) |
| コミット | (このステップの統合コミット) |

**採用根拠(なぜ空台帳でも作るか):**

- 「空でも存在する」ことが重要。後から「最初の CR」だけを特別扱いする運用だと、**どの時点で本格的に CRR 運用を開始したかが曖昧になる**。本規程施行日(2026-04-18)から最初の CR が `CR-0001` となる運用を明確に宣言。
- Phase 3 までの活動(本書 Step 0〜9)は **本規程施行前の立ち上げ活動** として位置付け、CRR への遡及登録は行わない旨を明示。代わりに DEVELOPMENT_STEPS.md がその記録を担う。
- 空台帳であっても、列定義・状態定義・区分定義は完全に整備することで、最初の CR が発生した瞬間に迷わず記入できる。

### Step 11 — Inc.1 SRS(流量制御コア)v0.1 作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | SRS-VIP-001 v0.1 作成。Inc.1(流量制御コア)範囲の要求事項を確定。機能 20 件、性能 7 件、I/O 11 件、I/F 5 件(Inc.2/3 スタブ 2 件併記)、アラーム 3 件、セキュリティ 3 件、ユーザビリティ 2 件、データ 4 件、運用 6 件、規制 2 件、リスクコントロール要求 6 件。状態遷移表を明示、Inc.1 リリース受入基準チェックリストを整備。Inc.2〜4 はプレースホルダ配置 |
| 成果物 | `5.2_.../software_requirements_specification.md`(SRS-VIP-001 v0.1、Inc.1 範囲確定) |
| コミット | (このステップのコミット) |

**採用根拠(なぜ流量制御コアから着手か):**

1. **依存関係の底辺**:アラーム(Inc.2)・用量計算(Inc.3)・UI/ロギング(Inc.4)は、いずれも流量制御コアが公開する状態観測 API(SRS-IF-003)や仮想ハードウェア I/F(SRS-IF-001)を前提とする。底辺を固定しないと後続の要求が書けない。
2. **仮想ハードウェアとの境界確定**:本プロジェクトの最難関は「どこまでをソフトで模擬し、どこから制御とするか」の境界決定。Inc.1 でこの境界を公式化することで、Inc.2 以降は境界を前提として要求を記述できる。
3. **学習効果**:安全クリティカルな「流量制御」というコア機能に最初に向き合うことで、**クラス C 要求(SRS-RCM-001/003/004/015/016/020)を SRS 段階で明示記述する経験** を得る。
4. **Inc.1 ベースラインの価値**:流量制御が Pass しないと、その上に積むアラーム試験・用量計算試験・UI 試験が意味を持たない。Inc.1 ベースラインが以降の安心基盤となる。

**本ステップ作業中の気付き(教訓):**

- **新規 RCM 候補の発見**:SRS 作成中に「状態遷移表違反時の保護」が既存 RCM 一覧に無いことに気付き、`SRS-RCM-020`(対応 RCM: 暫定 `RCM-019`)として新規追加した。RMF にも次回改訂(v0.2)で反映予定。**SRS 作成は RMF の再評価機会になる**(IEC 62304 §5.2.4 そのもの)。
- **要求間トレードオフの明文化**:SRS §8.1 で「性能要求 vs 安全要求」「UX vs 安全」のトレードオフを明記した。これがあると後続の SAD で設計判断が楽になる。
- **受入基準の先出し**:SRS §9 で Inc.1 リリース受入基準をチェックリスト化。後工程(試験計画)作成時に「何を確認すれば OK か」が自動的に決まる。

### Step 12a — RMF v0.2 更新(RCM-019 正式登録)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | SRS-VIP-001 v0.1 作成(Step 11)中に発見した「状態機械の不正遷移保護」を **RCM-019** として RMF v0.2 に正式登録。§6.1 リスク評価表で HZ-001/HZ-002 の RCM 列に追加、§7.1 実装検証表で `Designed` 状態として新規行、§7.2 有効性検証方法を追加、§11 トレーサビリティマトリクスの該当 3 行を SRS 要求 ID と紐付け。併せて SRS §6 の RMF 反映状態を「反映済」に更新 |
| 成果物 | `7_.../risk_management_file.md`(RMF-VIP-001 v0.2)、SRS-VIP-001 の §6 追記 |
| コミット | (このステップのコミット) |

**採用根拠(なぜ SAD より先に RMF 更新か):**

- **IEC 62304 §5.2.4** は「SRS 作成中に新規ハザード・RCM が識別された場合は RMF を更新する」ことを要求している。SRS で SRS-RCM-020 を記述したまま放置すれば、RMF と SRS が不整合となり監査時に指摘される。
- **SAD(箇条 5.3)の前提は RMF と SRS が整合していること。** SAD §5.3.5 の分離設計は RCM を実装する項目と非 RCM 項目を分離するため、**RCM 一覧が確定していないと分離対象が決まらない**。
- 本ステップは「学習プロジェクトでの §5.2.4 再評価の実例」を記録する意義もある。実製品では SRS 作成中の RMF フィードバックは頻発するため、その実体験を残す。

### Step 12b — CIL v0.2 + `inc1-requirements-frozen` ベースラインタグ付与

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | CIL-VIP-001 を v0.2 に更新(CI-DOC-SRS を v0.1 へ昇格、CI-DOC-RMF を v0.2 へ昇格、ベースライン履歴の確定)。続けて Git タグ `inc1-requirements-frozen`(BL-20260418-002)を付与し、Inc.1 要求凍結ベースラインを不変化 |
| 成果物 | `8_.../configuration_item_list.md`(CIL-VIP-001 v0.2)、Git タグ `inc1-requirements-frozen` |
| コミット | (このステップのコミット + タグ) |

**採用根拠(なぜ SAD に入る前にベースライン凍結か):**

- SCMP-VIP-001 §5.1 で「各 Inc. の要求凍結時」を明示的なベースラインタイミングとして規定している。SAD に入った後の要求変更は波及範囲が広がるため、**SAD 着手前に要求を不変化することで後続の設計が安定** する。
- ベースラインタグ名 `inc1-requirements-frozen` は SCMP §3.1 の命名規則に準拠。
- CIL の v0.2 バージョンアップは「計画書類の改訂履歴を自ら守る実践例」として機能する(SCMP §4.1.2「軽微でも変更は CR として記録」の遵守)。本ケースは SRS/RMF の連動更新として CR 扱い不要な内部整合化に留めたが、正式運用開始後(Step 10d 以降 CRR 初回起票)は CR-0001 として起票する運用に切替える。

### Step 12c — Inc.1 SAD(ソフトウェアアーキテクチャ設計書)v0.1 作成

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | SAD-VIP-001 v0.1 作成。Inc.1 範囲のアーキテクチャを確定。レイヤード + イベント駆動の複合スタイル。ARCH-001〜007 の 7 項目 + 下位ユニット 14 件を定義、項目間 I/F 12 件(U 系 11 + E 系 2)を明示、SOUP-001/002(CPython、pydantic)の機能・性能要求と動作要件を §7/§8 で指定、**分離 SEP-001/002/003** を §9 で定義(Validation API / Logging Stub / Alarm Stub をクラス B へ分離、ARCH-001〜004 はクラス C 維持)、SRS 全要求 → ARCH のトレーサビリティを §11 に網羅 |
| 成果物 | `5.3_.../software_architecture_design.md`(SAD-VIP-001 v0.1、Inc.1 範囲) |
| コミット | (このステップのコミット) |

**採用根拠(なぜレイヤード + イベント駆動か):**

- **レイヤード**:IEC 60601 系医療機器で広く採用され、監査時の説明が容易。責務境界が明確で、後続の SDD・試験設計時に依存関係が整理しやすい。
- **イベント駆動補完**:制御ループ(SRS-P02 = 100 ms ±10%)とコマンド処理(SRS-P03/P04 応答時間)の時間的デカップリングに必須。制御ループは定期駆動、コマンドは非同期キュー経由とすることで、SRS-P06「永続化による制御ブロックなし」要件も自然に満たせる。
- **単一プロセス Python 制約**:ハードウェア分離(MPU)は本質的に使えないため、分離(§5.3.5)は **論理的分離**(抽象 I/F、依存方向一方向、frozen データ、静的解析ルール)のみで成立させる方針を明示化した。静的解析(mypy strict + ruff)が **分離の実効保証装置** となる設計は本プロジェクト固有のお手本要素。

**本ステップで確定した主要な設計判断:**

1. **RCM の実装先確定**:RCM-001(範囲チェック)→ ARCH-001.4、RCM-003(WDT)→ ARCH-001.5、RCM-004(HB)→ ARCH-001.2 + ARCH-002.4(二重冗長)、RCM-015(整合性)→ ARCH-004.1、RCM-016(再開確認)→ ARCH-004.2、RCM-019(状態遷移保護)→ ARCH-001.1
2. **分離設計 SEP-001/002/003 の正式化**:SSC §7.3 で仮説として挙げていた「UI 層・ログ・アラーム通知の B 化」を、論理的分離の具体手段(純粋関数・一方向 I/F・frozen データ・静的解析)で正式化
3. **Inc.2〜4 向けスタブ設計**:ARCH-002.3(Event Injection)、ARCH-006(Logging)、ARCH-007(Alarm)を **抽象 I/F として本 Inc.1 で先出し** し、後続インクリメントで破壊的変更なしに実装を差し替え可能にした
4. **SOUP 最小化方針**:実行時 SOUP を CPython + pydantic の 2 件に絞り、Decimal/hashlib/json 等は Python 標準ライブラリを使用。SOUP 評価(SRMP §4.3)対象を減らし、保守負荷を軽減

**本ステップの「お手本」的価値:**

- **論理的分離でもクラス B への低減は成立** することを具体的な検証方法(mypy + ruff ルール、frozen データ、I/F 抽象化)とともに記録した。同様のケース(組込みではない Python/JavaScript 等による医療機器ソフトウェア)でも再利用可能な設計パターン。
- **SOUP の機能・性能要求を具体的な数値(1ms 未満、10ms 待機解除遅延)で記述** することで、抽象的になりがちな §5.3.3 要求を実際の試験で検証できる形にした。

### Step 13 — Inc.1 SDD v0.1(代表 5 ユニット詳細 + 骨格 9)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-18 |
| 作業内容 | 案 B を採用(代表 5 ユニットを §5.4.2 テンプレートに従って詳細記述、残 9 ユニットは骨格記述)。代表選定:State Machine(状態機械)/ Flow Command Validator(境界バリデータ・RCM-001)/ HW-side Failsafe Timer(並行タイマ・RCM-004 二重冗長)/ Atomic File Writer(OS 依存アルゴリズム)/ Integrity Validator(複合整合性検証・RCM-015)。§5.4.3 I/F 詳細(U 系 11 + E 系 2)を確定、§5.4.4 検証観点チェックリストとレビュー記録を整備 |
| 成果物 | `5.4_.../software_detailed_design.md`(SDD-VIP-001 v0.1) |
| コミット | (このステップのコミット) |

**採用根拠(なぜ代表 5 ユニット詳細 + 骨格 9 か):**

- IEC 62304 §5.4.2 は「クラス C の各ユニット詳細設計」を要求するが、**お手本としての価値は詳細 5 ユニットで十分**。各ユニットは異なる設計アーキタイプ(状態機械/バリデータ/タイマ/永続化/整合性検証)を代表しており、残 9 ユニットはこれらのパターンの組合せで表現できる。
- **骨格のまま実装に進めないよう CCB プロセスでブロック:** §6.3 で「骨格ユニットは SDD v0.2 完成まで実装に進まない」と明示。この運用を DEVELOPMENT_STEPS.md の計画ルールに組み込む。
- **`inc1-design-frozen` タグは SDD v0.2 完成後に付与** とすることで、「v0.1 は学習目的のパターン提示、v0.2 が実装前提の完全設計」という 2 段階構造を明確化。
- **SDD v0.2 は CR-0001(MODERATE)として起票** する運用を計画。これは CRR-VIP-001 初回エントリとなり、プロジェクトの CR 運用の初動実例として記録に残る。

**本ステップの「お手本」的価値:**

- **詳細設計の粒度感** を具体例で示した(擬似コード・API 契約・事前/事後条件・資源制約・異常系・検証方法)。特に UNIT-001.1 State Machine の宣言的テーブル表現と、UNIT-002.4 HW-side Failsafe Timer の並行フェイルセーフ実装は、同種のクラス C ソフトウェアで再利用可能。
- **「SDD v0.2 で追補」運用** は学習プロジェクトで現実的な段階的成熟戦略。実製品でも頻用される「全設計完了は段階的に」パターンの実例を提示。
- **§5.4.3 の I/F 詳細を分離境界と紐付けて記述** することで、SAD §9 の分離方針が SDD でも一貫することを担保。

### Step 14a — CR-0001 起票 + SDD v0.2 ドラフト作成(本セッション)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-19 |
| 作業内容 | CCB 運用規程施行(2026-04-18)後の最初の正式 CR を起票し、CCB プロセスを実運用する初動。GitHub Issue #1 を `CR-0001`(MODERATE 区分)として作成、ブランチ `docs/cr-0001-sdd-v0.2` 上で SDD-VIP-001 を v0.1 → v0.2 に改訂(骨格 12 ユニット = UNIT-001.2/001.3/001.5/002.1/002.2/002.3/003.1/003.2/004.2/005.1/005.2/005.3 を §5.4.2 詳細記述に展開、§4.6〜§4.17)。CRR-VIP-001 v0.2 に CR-0001 エントリ追加。**24 時間インターバル(CCB §5.4)を遵守するため、PR 作成・マージは次セッション(2026-04-20 以降)に実施** |
| 成果物 | GitHub Issue #1(CR-0001)、ブランチ `docs/cr-0001-sdd-v0.2`、`CRR-VIP-001 v0.2`(更新)、`SDD-VIP-001 v0.2`(ドラフト、未マージ)、`DEVELOPMENT_STEPS.md`(本書、Step 14a 追記) |
| コミット | (このステップのコミット、ブランチ `docs/cr-0001-sdd-v0.2`) |

**採用根拠(なぜ CR-0001 起票と SDD v0.2 ドラフトを同セッションで進めるか):**

- CCB §5.4 の **24 時間インターバル** は「Issue 起票時刻 〜 PR 作成時刻」の差分で計測される。本セッションで Issue 起票 + ローカルコミットまで終え、次セッション(2026-04-20 以降)で PR 作成・自己レビュー・マージ・タグ付与を実施することで、規程例外規定に頼らず正規ルートでプロセスを遵守できる。
- 案 P(プロセス遵守、2 セッション分割)を採用した理由は、本プロジェクトの「IEC 62304 のお手本」としての価値を最優先するため。**CR-0001 は CRR 運用初動の実例**であり、ここで例外運用すると以降の CR でも例外を許容しやすくなる。
- SDD v0.2 内容を本セッションで完成させておくことで、次セッションでは PR 作成と自己レビューに集中でき、内容判断のためのコンテキスト復元コストを最小化できる。

**本ステップの「お手本」的価値:**

- **CCB プロセスの初動実例**:CCB §5.3 承認フロー図(GitHub Issue 起票 → 24h インターバル → PR 作成 → CI Pass → セルフ承認 → マージ)を CR-0001 で初めて通る。後続プロジェクトはこのプロセスをそのまま参照可能。
- **MODERATE CR の標準テンプレート**:Issue 本文に「変更理由 / 区分判定根拠 / 影響範囲解析(SRS/ARCH/UNIT/試験/RCM/HZ)/ SRMP §7.2 リスク影響解析 / RMF 更新要否 / 実装見積もり / 検証計画 / リリース方針 / 作業ブランチ」を完全に記入。今後の MODERATE CR の雛形として使える。
- **SDD v0.2 化で発見した SRS 整合性課題の管理**:詳細化作業中に 4 件の SRS 文言整合課題(SDD §6.4 ISS-V02-001〜004:Watchdog タイムアウト未明示 / ±5% 精度の定常・過渡区別未明示 / stop ファストパス未明示 / 再開確認の有効期限未定義)を発見。CR-0001 範囲では実装値を確定するに留め、SRS 改訂は **後続 CR(Inc.2 開始前)** として申し送る方針を SDD §6.4 に明記。**設計詳細化が要求の不完全性を発見する** という IEC 62304 §5.2.4 / §5.4.4 の機能を実証する事例となった。
- **stop ファストパス設計の採用**:UNIT-001.3 Command Handler で SRS-P04(stop ≤ 50 ms)を満たすため、通常コマンドキューと別系統の `_pending_stop` 経路を設計。安全停止の応答時間保証が **データ構造レベルの設計判断** で実現できる例として価値。
- **論理的分離(SEP-001)の徹底**:UNIT-005.3 Validation API(クラス B 分離対象)の §4.17.E で「内部例外を握りつぶし `Err([Inconsistency("internal")])` で復帰」を契約として明記。組込みでない Python ソフトウェアでクラス B/C 分離を成立させる具体パターンを再利用可能な形で記録。

**本ステップで発生した運用上の発見と対応:**

- **発見:GitHub `change-request` ラベル未作成** — Step 9 で Issue テンプレート frontmatter に `labels: change-request` を指定したが、ラベル本体をリポジトリに登録していなかった。CR-0001 起票時に `gh issue create --label change-request` がエラー。対応として `gh label create change-request --color 0366d6` を実行してから再起票成功。**教訓:**Issue テンプレート整備時はラベル本体の作成も同時に必要(後段「教訓」セクションへ追記)。
- **発見:24h インターバルの正確な解釈** — 当初「Step 13(2026-04-18)から24h経過」を根拠に即時マージ可能と提案したが、CCB §5.4 を再確認すると「Issue 起票時刻 と PR 作成時刻 の差分」が正規定義。任意の過去作業からの経過時間ではなく、**当該 CR の Issue 起票時刻が起算点**。誤った提案を訂正し、案 P(2 セッション分割)に切り替えた。**教訓:** プロセス規程の参照は条文ベースで行い、要約や記憶に頼らない。

---

### Step 14b — CI 修復 + PR #2 作成(CR-0001 PR 起票)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-21 |
| 作業内容 | **CI 修復**:Step 11〜13 で連続失敗していた CI の原因を特定(SRS-VIP-001 §4.9 テーブルの SRS-OPS-011 行に列数不整合 MD056)。該当行末尾の `\| 推奨 \| 1 \|` を `(推奨) \| 1 \|` に修正する最小侵襲パッチを独立コミット(`b0048ba`)で現ブランチに追加(「推奨」フラグを要求事項セル末尾に括弧付け包含、意味論不変)。**PR 作成**:24h インターバル経過を `gh issue view 1 --json createdAt`(upstream 誤参照を避けるため `--repo` 明示)で 48h 超を確認後、PR #2 を `docs/cr-0001-sdd-v0.2` → `main` で起票。PR 本文は PR テンプレート全項目を記入(変更区分 MODERATE、リスク影響解析、CCB セルフ承認チェックリスト)。CI Run ID 24695958084 が 10 秒で全 Pass(Documentation Checks 4 ジョブ全て成功) |
| 成果物 | コミット `b0048ba`(SRS MD056 修正)、PR #2(<https://github.com/grace2riku/virtual_infusion_pump_classC/pull/2>)、`/tmp/pr_body_cr0001.md`(PR 本文テンプレート実例) |
| コミット | `b0048ba`(`fix(5.2): SRS 表構造の MD056 修正`)、PR #2(未マージ、次サブステップで処理) |

**採用根拠(なぜ CR-0001 ブランチに CI 修復を含めたか):**

- **PR ブロッカー解除の最短ルート**:CI が連続失敗している状態で PR #2 を作成しても `required_status_checks` で **マージ不可**。別ブランチ・別 PR で CI 修復を先行する案もあったが、CR-0001 ブランチが既に main 最新から派生しているため同じエラーを保持しており、修復を CR-0001 ブランチに乗せる方が工数最小。
- **意味論不変の軽微区分**:lint 修正のみで SRS の要求内容は変わらないため、SCMP §4.1.2 MINOR 区分。CR-0001(MODERATE)の影響範囲解析には含まれていなかったが、PR 本文で「付随軽微変更」として明示記述。
- **独立コミット化**:`docs(5.4)` コミットと分離して `fix(5.2)` とすることで、監査時に「lint 修正 vs 設計改訂」が差分上でも明瞭に区別できる。

**本サブステップで発見した重要な運用教訓(教訓セクションへ拡充):**

- **CI 失敗を Step 11 以降 3 ステップ連続で放置していた**:Step 9 で既に「CI は本リポジトリで一度も成功していなかった」と記録済みだったが、Step 11〜13 のコミット後の CI 結果を確認せずに進めていた。Step 9 の教訓に「CI を常時監視する運用」を追記する必要があった。
- **`gh issue view 1` が upstream(iec62304_template)を参照する**:本プロジェクトは `grace2riku/iec62304_template` を upstream として残しているため、`gh` のデフォルト repo 解決が upstream を向く。`--repo grace2riku/virtual_infusion_pump_classC` を明示しないと、本プロジェクトの Issue が取得できない。Step 9 の教訓に既出だが、24h インターバル検証時に再発見したので強化記述。

---

### Step 14c — PR #2 マージ + Issue #1 クローズ + CRR v0.3

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-21 |
| 作業内容 | **マージ方式判断**:SCMP §3.1 トレースチェーン「[コミット] → [マージコミット] → [ベースラインタグ] → [リリースタグ]」に基づき **merge commit(`--merge`)を採用**(squash/rebase は不採用)。マージコミット `77fd145`、マージ日時 2026-04-20T23:42:15Z。**Issue #1 クローズ**:マージ完了をコメント投稿してから `gh issue close 1` でクローズ。**CRR 更新**:CRR-VIP-001 v0.2 → v0.3(CR-0001 エントリの状態 TRIAGED → CLOSED、実装 PR #2、インターバル実績約 48h、クローズ日 2026-04-21 を記入)。CRR 更新は main に直接 push(admin bypass、`384864a`) |
| 成果物 | PR #2 マージ(SHA `77fd145`)、Issue #1 クローズ(コメント付き)、CRR-VIP-001 v0.3(`384864a`) |
| コミット | `77fd145`(マージコミット、PR #2)、`384864a`(CRR v0.3、main 直接 push) |

**採用根拠(マージ方式):**

- **merge commit**:SCMP §3.1 の明文規定「マージコミット」を前提としたトレースチェーンを守るため。squash ではマージコミットが生成されず、ベースラインタグの起点が曖昧になる。rebase も同様に分岐履歴が失われる。
- **`Fixes #1` 構文の不使用**:Issue 自動クローズは使わず、マージ後に手動でコメント付きクローズを実施。理由は SCMP 運用の「マージ後アクション」を監査証跡として明示記録するため。`Fixes #1` で自動クローズすると「誰が・いつ・何を根拠に」のクローズ判定が不明瞭になる。

**本サブステップで発生した運用論点(Step 14e 教訓候補):**

- **admin bypass による main への直接 push(CRR v0.3)**:CRR のクローズ記録は CR-0001 の「マージ後アクション」であり、これを PR 化すると循環する(CR クローズ用 CR が必要)。そのため admin bypass で main に直接 push したが、GitHub から `Bypassed rule violations: 4 of 4 required status checks are expected` の警告が記録された。この記録は監査ログに残るため、お手本プロジェクトとしての懸念点(品質観点・監査観点・お手本観点)として Step 14e の教訓セクションに詳細記述する。将来の対策として「マージ後アクションの軽微台帳更新は直接 push 許可(ただし事前にローカル lint 実施)」を SCMP §4.1.2 に明文化することを CR-0002 と同時に検討する。

---

### Step 14d/14e — CIL v0.3 + DEVSTEPS v0.3 + `inc1-design-frozen` タグ付与(統合実施)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-21 |
| 作業内容 | **Step 14d**:CIL-VIP-001 を v0.2 → v0.3 に更新。(1) CR-0001 マージ完了反映:CI-DOC-SDD を v0.2 へ昇格、CI-DOC-CRR を v0.3 へ昇格。(2) **v0.2 時点の更新漏れ補正**:CI-DOC-SAD を v0.1(Step 12c 反映漏れ)、CI-DOC-CCB を v0.1(Step 10c 反映漏れ)、CI-DOC-CIL 自己参照を v0.3 に更新。(3) CI-DOC-DEVSTEPS を v0.3 先行記載。(4) ベースライン履歴に `BL-20260421-001 \| inc1-design-frozen` を確定エントリとして記入、§10 末尾注記も更新。**Step 14e**:本書(DEVELOPMENT_STEPS.md)を v0.2 → v0.3 に更新、Step 14b〜14e を実績エントリとして追記、§202 ドキュメント達成状況表を Inc.1 設計凍結完了時点に更新、Phase 区分表 Phase 4 を「設計凍結完了」に更新、教訓 4 件を追加(CI 放置 3 ステップ / マージコミット方式判断 / admin bypass 直接 push の扱い / CIL v0.2 時点の更新漏れ発見と補正)、改訂履歴に v0.3 追加。**タグ付与**:統合コミットに対し `git tag -a inc1-design-frozen -m "..."` でベースラインタグ付与、`git push origin inc1-design-frozen` でリモートに反映 |
| 成果物 | CIL-VIP-001 v0.3、DEVELOPMENT_STEPS.md v0.3(本書)、Git タグ `inc1-design-frozen`(BL-20260421-001) |
| コミット | (Step 14d/14e 統合コミット、main 直接 push)+ タグ `inc1-design-frozen` |

**採用根拠(なぜ Step 14d と Step 14e を統合コミットにしたか):**

- **admin bypass の直接 push 回数を 2 → 1 に削減**:別コミットにすると Step 14d と Step 14e でそれぞれ `Bypassed rule violations` ログが残る。統合すると 1 回で済み、お手本プロジェクトとしての bypass 実績を最小化できる。
- **タグ付与対象の SHA が一意に決まる**:Step 14d コミット(CIL のみ更新、DEVSTEPS は v0.2 のまま)と Step 14e コミット(DEVSTEPS v0.3 化)を分けると、タグをどちらに打つかで曖昧さが生じる。統合すれば「CIL v0.3 + DEVSTEPS v0.3 の整合状態 = Inc.1 設計凍結時点」として一意。
- **タグ付与時のバージョン整合**:CIL では DEVSTEPS を v0.3 と記載しているため、別コミットにすると CIL コミット時点では DEVSTEPS がまだ v0.2 であるという**時系列上の矛盾**が発生する。統合により「タグ時点で全 CI のバージョン表記が実態と一致」を保証。
- **DEVELOPMENT_STEPS.md 内では Step 14d と Step 14e を別サブステップとして記述**することで、後続プロジェクトが参照する際は学習単位として分離できる(コミットは統合、記述は分離)。

**本サブステップでの「お手本」的価値:**

- **CIL の自己参照バージョン管理**:CIL 自身が「CI-DOC-CIL」として自己登録されており、更新時には必ず自己参照行も同期する必要がある。v0.2 コミット(Step 12b)時点でこの自己参照更新が漏れていた事実は、お手本としての反面教師的価値(「台帳を更新するときは自己参照も忘れずに」)。
- **統合コミットと記述分離の両立**:実装の都合(bypass 最小化)と監査/学習の都合(ステップ分離)を両立する実務パターンを示した。ベースラインタグのような「時点記録」を扱うプロジェクトで再利用可能。
- **ベースライン `inc1-design-frozen` の位置付け**:Inc.1 の設計成果物(SRS v0.1、SAD v0.1、SDD v0.2)と関連台帳(CRR v0.3、CIL v0.3)が整合した時点を不変化。以降、Inc.1 の実装フェーズ(§5.5 ユニット実装)に進み、実装中に発生する変更は CR 起票を通じて CR-0001 と同様のフローで処理する。

---

## 次ステップ計画(Step 14d/14e 完了時点、当時の記録)

Inc.1 設計凍結完了(Step 14d/14e 完了、ベースライン `inc1-design-frozen` 付与済)を受けて、次の選択肢:

- **Step 15 候補 A**:CR-0002 起票(24h インターバル → 1 分インターバル規程改訂、SCMP/CCB/SRMP/SPRP/CLAUDE.md 改訂)— プロセス規程の改訂は実開発工程の効率に直結し、学習プロジェクト特例として先行処理する価値が高い
- **Step 15 候補 B**:Inc.1 UT 計画書(§5.5、UTPR-VIP-001 v0.1)作成 — V字モデルの右側着手。SDD v0.2 を確定させた今、UT の受入基準を明確化できる
- **Step 15 候補 C**:Inc.1 実装着手(Python パッケージ骨格、UNIT-001 State Machine から順に TDD)— UT 計画と並行させるか、先行させるかは判断余地あり
- **Step 15 候補 D(推奨)**:**候補 A を先行**(CR-0002)し、インターバル 1 分化で後続 CR の学習効率を上げてから、候補 B → 候補 C の順で進める

(Step 15a で候補 D を採用。最新の計画は本書末尾「次ステップ計画(Step 16 完了時点)」参照)

---

### Step 15a — CR-0002 起票 + プロセス規程 11 文書改訂(ローカルコミット + push、本セッション)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-21 |
| 作業内容 | Inc.1 設計凍結完了を受けて、**Step 15 候補 D(CR-0002 先行)** を採用。CR-0002 を GitHub Issue #3 として起票(MAJOR 区分、タイトル「[CR] CCB-VIP-001 §5.4: 24 時間インターバル → 1 分インターバル(学習プロジェクト特例)」)。ブランチ `docs/cr-0002-interval-1min` 上でプロセス規程 11 文書を改訂:(1) CCB-VIP-001 v0.2 — §4 区分表・§5.1 承認フロー図・§5.4 大改訂(目的は保持、適用値を学習/実機の 2 系統で明示)・§6.2・§7・§9 の連動更新、(2) SCMP-VIP-001 v0.3 — §4.1 表・§4.1.1 手順 2、(3) SRMP-VIP-001 v0.2 — §3.2 独立性担保の時間間隔を具体化、(4) SPRP-VIP-001 v0.2 — §5 行 145 CCB 通知行、(5) SMP-VIP-001 v0.2 — §4.6 変更区分表、(6) CRR-VIP-001 v0.4 — §3.2 区分表 MODERATE 行・§3.4 記録項目定義・§4 CR-0002 TRIAGED エントリ追加・§5 安全関連 CR 抽出表掲載・§6 リリース v0.2.0 サマリ追加、(7) SRS-VIP-001 §10 行 338 参照表記整合(**バージョン据置** v0.1、ベースライン `inc1-requirements-frozen` 整合保持のため)、(8) SAD-VIP-001 §8 行 265 参照表記整合(**バージョン据置** v0.1、ベースライン `inc1-design-frozen` 整合保持のため)、(9) CLAUDE.md — 独立性擬制セクション、(10) Issue テンプレート(CR) — 区分説明・承認チェック、(11) PR テンプレート — セルフ承認チェック。ローカル lint(`npx markdownlint-cli2@0.13.0`)で 0 エラー確認、日付書式(ISO 8601)Pass。**PR は次セッション(2026-04-22 以降)**(本 CR 自身は改訂前 24h ルール下で完了させるため、CR-0002 起票 2026-04-21 → PR ≥2026-04-22 で 24h インターバル遵守) |
| 成果物 | GitHub Issue #3(CR-0002)、ブランチ `docs/cr-0002-interval-1min`、CCB-VIP-001 v0.2、SCMP-VIP-001 v0.3、SRMP-VIP-001 v0.2、SPRP-VIP-001 v0.2、SMP-VIP-001 v0.2、CRR-VIP-001 v0.4、SRS/SAD の §10/§8 参照整合(バージョン据置)、CLAUDE.md 更新、Issue/PR テンプレート更新、本書(Step 15a 追記) |
| コミット | `b505bc1`(ブランチ `docs/cr-0002-interval-1min` 上、Step 15b で main にマージ) |

**採用根拠(なぜこの構成で CR-0002 を進めるか):**

- **規程改訂 CR 自身は改訂前ルールで完了させる**(自己矛盾回避):新 1 分ルールを「ルール制定前」に適用するのは論理矛盾。CR-0002 起票 2026-04-21 → PR 作成 2026-04-22 以降で 24h インターバル遵守、マージ後に CR-0003 以降へ新 1 分ルール適用する運用が整合的。これは Step 14c の「マージコミット方式判断」と同じく、**プロセス規程の条文を直接参照して適用タイミングを決める**(Step 14a 教訓の再応用)。
- **CCB-VIP-001 §5.4 に具体値を集約、他文書は §5.4 参照に委譲**:現時点で 24h → 1 分への更新が必要な文書は 11 件あるが、全ての文書が具体値を持つと、将来の値変更(例:1 分 → 10 分)時に全文書を再度修正する必要がある。CCB §5.4 を **唯一の具体値ソース** として他文書は参照だけを持つ構造にすれば、将来の変更が §5.4 一箇所で完結する。実装はこの方針を完全には徹底せず(SCMP/SRMP/SPRP/SMP/CRR/Issue・PR テンプレートは具体値を保持、SRS/SAD のみ CCB §5.4 参照に委譲)、「よく参照される規程値」と「他文書の具体値」のバランスを取った。完全な委譲は将来的に検討。
- **SRS/SAD はバージョン据置(凍結済ベースライン整合のため)**:`inc1-requirements-frozen`(SRS v0.1)・`inc1-design-frozen`(SDD v0.2、SAD v0.1)のベースラインタグと CIL の記載整合を守るため、SRS/SAD 本体のバージョンは動かさない。参照表記更新は「本質内容不変の整合化」として扱い、改訂履歴にも追記しない(CR-0002 作業ログ = 本 Step 15a 記述と PR 本文が監査証跡)。**これは「凍結済ドキュメントへの軽微な参照整合化」の運用パターンとして再利用可能**。
- **学習プロジェクト特例 + 実機推奨値の併記**:後続プロジェクトが本テンプレートを実機適用する際に「1 分は不適切、24 時間に戻すべき」と判断できるよう、全改訂箇所で「学習プロジェクト特例、CCB-VIP-001 §5.4」の参照と「実機適用時は 24 時間以上」の併記を徹底。CCB §5.4 本文の「本プロジェクトの適用値」表が正本。
- **CR-0002 区分 MAJOR の根拠**:プロセス規程の本質的改訂、全 CR に影響するため機械的に MAJOR。ただし安全機能・RCM・ハザードには影響しないため、§5 安全関連 CR 抽出表に掲載はするが備考で「プロセス規程改訂のみ、安全性影響なし」を明記。単独開発では実質 MODERATE 同等の工数だが、**後続プロジェクト参照時の警戒レベル** として MAJOR を採用。

**本ステップの「お手本」的価値:**

- **プロセス規程改訂 CR の初動実例**:CR-0001 は「成果物(SDD)改訂 CR」だったのに対し、CR-0002 は「プロセス規程改訂 CR」。改訂対象が 11 文書に波及する「横断的 CR」のパターンを示した。
- **自己矛盾回避パターン**:「規程を改訂する CR は、改訂前規程下で完了させる」という循環回避の運用パターン。規程改訂 CR でよく悩むポイントの解答例。
- **凍結済ベースラインへの軽微波及の扱い**:SRS/SAD のような凍結対象ドキュメントを CR 波及で更新する際に「バージョン据置 + 改訂履歴非追記」とする判断基準を提示。監査時は CR-0002 PR と本ステップ記述が追跡根拠となる。
- **単一ソース(Single Source of Truth)集約の部分的採用**:CCB §5.4 を具体値の正本とし、他文書は参照に委譲する設計を一部採用。完全委譲 vs 具体値分散のトレードオフを学習プロジェクトで明示化。

**次サブステップ(Step 15b〜):**

- **Step 15b**(2026-04-22 以降):24h インターバル遵守確認 → PR 作成(`docs/cr-0002-interval-1min` → `main`)→ CI Pass 確認 → セルフ承認 → マージ → Issue #3 クローズ → CRR-VIP-001 v0.5(CR-0002 クローズ記録)→ CIL-VIP-001(CCB/SCMP/SRMP/SPRP/SMP/CRR/CLAUDE.md のバージョン更新反映)
- **マージ後**:新 1 分ルールが施行される。CR-0003 以降から新ルール適用。
- **Step 15c 候補**:Step 14c 教訓「マージ後アクションの軽微台帳更新は直接 push 許可」の SCMP §4.1.2 明文化を別 CR(CR-0003)として起票する選択肢あり。または Step 16 として Inc.1 UT 計画書(§5.5)に進む選択肢。次セッションで判断。

---

## 次ステップ計画(Step 15a 完了時点、当時の記録)

CR-0002 本セッション完了分(Step 15a 起票 + ローカル改訂 + コミット + push)の直後:

- **次セッション(2026-04-22 以降)**: Step 15b で CR-0002 PR 作成 → CI → マージ → 台帳整合化
- **Step 15b 完了後**:Step 16 として以下の選択:
  - **候補 α(推奨)**:Inc.1 UT 計画書(§5.5、UTPR-VIP-001 v0.1)作成 — V 字モデル右側着手、SDD v0.2 が確定した今が最適
  - **候補 β**:Inc.1 実装着手(Python パッケージ骨格、UNIT-001 から TDD)— UT 計画と並行 or 先行の判断あり
  - **候補 γ**:CR-0003(SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— 運用リスク低減、工数小

(実際には Step 15b は 2026-04-23 まで延期され、その間に Step 16 として運用改善、Step 17a/17b として upstream 還元が並行進行した。Step 16 以降のセクションおよび Step 15b セクション参照。)

---

## 更新ルール

本ドキュメントは以下のタイミングで更新する。

| トリガ | 追記内容 |
|-------|---------|
| 新しいドキュメントを作成・承認した | Step N を追加し、作業日・内容・成果物・コミット・採用根拠を記録 |
| 既存ドキュメントを重大改訂した(バージョンアップ) | 該当 Step に改訂理由を追記、新コミット ID を併記 |
| フェーズ遷移(M0→M1 等)した | フェーズ完了総括を追記 |
| 計画した順序と実行した順序が乖離した | 乖離の理由と新しい方針を記録 |
| 後続プロジェクトへの教訓が得られた | 「教訓」セクション(随時追加)に記録 |

本書は **プロセス運用の一部** であり、更新漏れは SPRP の対象(ドキュメント誤りカテゴリ)となる。CLAUDE.md の「AI アシスタントへの指示」にも更新義務を明記する。

---

### Step 16 — 運用改善(.gitignore 拡充 + UPSTREAM_FEEDBACK 運用開始 + CIL v0.4)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-21 |
| 作業内容 | CR-0002(Step 15a、並行ブランチ `docs/cr-0002-interval-1min` 上で進行中)とは独立した軽微な運用改善作業。ブランチ `chore/gitignore-and-upstream-feedback` を main から派生。(1) `.gitignore` に `.claude/settings.local.json` を追記(Claude Code 個人ローカル設定の誤コミット防止、チーム共有設定 `settings.json` は引き続き管理対象に残す)、(2) `UPSTREAM_FEEDBACK.md` を新規作成し、本プロジェクト運用中に発見した upstream テンプレート(`grace2riku/iec62304_template`)への修正要望 9 件(UF-001〜UF-009)を初期登録、(3) CIL-VIP-001 を v0.3 → v0.4 に更新し `CI-DOC-UPSTREAM` を新規登録、CI-DOC-CIL 自己参照も v0.4 に連動更新(Step 14d 教訓の即時適用)。軽微区分(MINOR、SCMP §4.1.2)として CR 不要、PR 経由で CI Pass 確認後セルフ承認マージ運用(admin bypass 不使用、Step 14c 教訓の緩和) |
| 成果物 | `.gitignore` 更新、`UPSTREAM_FEEDBACK.md` v0.1(新規)、CIL-VIP-001 v0.4、DEVELOPMENT_STEPS.md v0.4(本書、Step 16 追記) |
| コミット | (このステップのコミット、ブランチ `chore/gitignore-and-upstream-feedback` 上) |

**採用根拠(なぜこの構成で運用改善を進めるか):**

- **軽微区分(MINOR)としての扱い**:SCMP §4.1.2「軽微 = 誤字、コメント修正、整形、リンク修正、CI 設定の非機能変更」に照らし、.gitignore の除外追加と運用補助文書(UPSTREAM_FEEDBACK.md)の新規作成は「CI 設定の非機能変更」と「プロジェクト運用補助ドキュメントの追加」に該当。CR 起票は不要だが、**新規 CI の追加は CIL 登録が必要**(SCMP §3)。
- **upstream feedback を台帳化する価値**:テンプレート派生運用の実プロジェクトで発見した改善提案は、口頭・個人メモ・Issue コメントに散ると失われる。本書のような台帳に集約することで、(a) 上流還元の継続性確保、(b) 派生プロジェクト間での知見共有、(c) テンプレート品質の漸進的改善 を同時に達成する。本プロジェクトの「お手本」価値にも直結。
- **初期 9 件の選定基準**:Step 0〜Step 15a までの作業で明示的に「テンプレート側の問題」と識別できたものを全て収録。優先度は High(UF-003 gh upstream 誤参照、UF-004 CI 連続失敗放置、UF-006 マージ後アクション運用)、Medium(UF-001 PR→PRB、UF-002 ラベル作成、UF-005 SRS lint、UF-007 CIL 自己参照)、Low(UF-008 インターバル値、UF-009 日付書式検出範囲)で分類。
- **Step 14d 教訓の即時適用**:UF-007(CIL 自己参照の更新漏れ)を記録しつつ、本 Step 16 の CIL v0.4 更新では CI-DOC-CIL 自己参照を忘れずに v0.4 へ昇格。教訓を台帳化した瞬間に自分で実践する自己検証。
- **CR-0002(Step 15a)との関係**:CR-0002 はプロセス規程改訂 CR(MAJOR)で別ブランチ進行中。本 Step 16 は軽微運用改善で CR 不要、並行作業。マージ順序は本 Step 16 が先(CR 不要、24h インターバル待ち不要)、CR-0002 マージは 2026-04-22 以降。CR-0002 ブランチが main の最新を取り込む際、DEVELOPMENT_STEPS.md のマージコンフリクト解決で Step 15a と Step 16 の両方を取り込む必要がある(順序は 15a → 16 に整列)。

**本ステップの「お手本」的価値:**

- **upstream feedback 運用開始の実例**:テンプレート派生プロジェクトは「テンプレート側に還元する」ループを持つことで、派生/上流双方の品質が改善する。本書 `UPSTREAM_FEEDBACK.md` は後続プロジェクトがそのまま再利用可能な運用パターン。
- **軽微区分の正規ルート実例**:Step 14c/14d で admin bypass 直接 push に頼ったのに対し、本 Step 16 は軽微区分でも **PR 経由 + CI Pass を通す** 正規ルートを採用(bypass 発生ゼロ)。新規 CI 登録を伴うので CIL 更新も PR に同梱。軽微でも PR 経由が筋、というお手本。
- **教訓の即時適用ループ**:Step 14d で発見した CIL 自己参照更新漏れを、次の CIL 改訂(本 Step 16)で即座に遵守。教訓を記録するだけでなく運用に即反映する文化の実例。

---

## 次ステップ計画(Step 16 完了時点、当時の記録)

Step 16 完了を受けて(並行して CR-0002 Step 15a 進行中):

- **Step 17 候補 A(最優先)**:Step 15b 実施(次セッション 2026-04-22 以降、CR-0002 PR 作成 → CI Pass → マージ → CRR v0.5 + CIL v0.5 更新)。本 Step 16 と CR-0002 のマージを整合させる作業を含む
- **Step 17 候補 B**:UF-001(高優先)などの upstream feedback を実際に upstream リポジトリへ Issue 起票、PR 送付
- **Step 17 候補 C**:Inc.1 UT 計画書(§5.5、UTPR-VIP-001 v0.1)作成、または Inc.1 実装着手(Python パッケージ骨格)

(Step 17a で候補 B を実施。最新の計画は本書末尾「次ステップ計画(Step 17a 完了時点)」参照)

---

### Step 17a — upstream Issue 一括起票(UF-001〜UF-009)+ UPSTREAM_FEEDBACK v0.2

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-21 |
| 作業内容 | Step 17 候補 B を採用。本プロジェクト運用中に発見した upstream 修正要望 9 件(UF-001〜UF-009)を upstream リポジトリ `grace2riku/iec62304_template` へ GitHub Issue #6〜#14 として一括起票。Bash スクリプト `/tmp/create_upstream_issues.sh` で本文ファイル 9 個(`/tmp/uf001_body.md` 〜 `/tmp/uf009_body.md`)を heredoc で生成し、`gh issue create --repo grace2riku/iec62304_template` で一括起票。起票後、Python スクリプト `/tmp/update_upstream_feedback.py` で UPSTREAM_FEEDBACK.md の各エントリの「状態」欄(未提案 → 提案済み(Issue #N、2026-04-21))と「upstream Issue」欄(TBD → GitHub Issue URL)を一括更新し、改訂履歴に v0.2 を追加。main ブランチに直接 push(軽微区分、ユーザー推奨の運用効率重視、admin bypass 発生) |
| 成果物 | upstream Issue #6〜#14(9 件、`grace2riku/iec62304_template`)、UPSTREAM_FEEDBACK.md v0.2、DEVELOPMENT_STEPS.md v0.5(本書) |
| コミット | (このステップのコミット、main 直接 push) |

**採用根拠(なぜ main 直接 push か):**

- **運用効率重視のユーザー判断**:UPSTREAM_FEEDBACK.md は今後も UF 追加・状態更新で頻繁に編集される運用メタ文書。毎回 PR 経由で CI を通すのはオーバーヘッドが大きい。ユーザーは Step 17a 直前の論点整理で「main 直接 push」を明示的に推奨。
- **軽微区分(MINOR)としての整合**:SCMP §4.1.2 軽微区分「CI 設定の非機能変更」の解釈を広く取り、「運用補助ドキュメントの状態更新」を含める。Step 14c 教訓「マージ後アクションの軽微台帳更新」の類型に該当。
- **admin bypass の発生は記録済**:本ステップで `Bypassed rule violations: 4 of 4 required status checks are expected` が再発生するが、事前にローカル lint(`npx markdownlint-cli2@0.13.0`)で 0 エラーを確認しているため品質リスクは緩和。将来的に CR-0003(SCMP §4.1.2 明文化)でこのパターンを正規化する予定(UF-006 の自己還元)。

**本ステップで発生した技術的知見(教訓セクションへ拡充):**

- **一括置換スクリプトの正規表現バグ(閉じ括弧直後のパイプ欠落スペース)**:Python スクリプトで UPSTREAM_FEEDBACK.md の全 9 エントリの「状態」「upstream Issue」欄を一括更新する際、UF-005 の state 行が「未提案(upstream の現状未確認)」直後にスペースなしでパイプ区切りという変則形式だった(他の行は「未提案」の後に半角スペース + パイプ)。パターン `未提案[^|]*?( \\|)` が UF-005 でマッチ失敗し、非貪欲マッチが後ろの UF-006 の state 行を拾い、**UF-N の処理で UF-(N+1) の state 行が誤って置換される連鎖バグ** が発生。対策として、パターンを `( ?\\|)` に変更してパイプ前のスペースを 0/1 回の両方許容に修正。後処理で UF-005 の state 行を他と統一フォーマット(半角スペース + パイプ)に修正した。

**本ステップの「お手本」的価値:**

- **upstream 還元ループの完成**:テンプレート派生プロジェクトから upstream へ Issue として還元する一連の流れ(発見 → 台帳記録 → 一括起票 → 台帳更新)の実例を提示。後続プロジェクトは `UPSTREAM_FEEDBACK.md` と本書 Step 17a を参照して同じループを構築できる。
- **一括操作スクリプトのお手本**:単発の Issue 起票ではなく、Bash + heredoc + Python 正規表現の組み合わせで多数の操作を効率化する実装パターン。運用量が多くなった際の参考実装として再利用可能。
- **ドキュメント整形不整合の検出機会**:UF-005 の state 行のスペース欠落は、人手では見逃しやすいが、正規表現一括処理の過程で顕在化した。一括操作は **ドキュメント品質の隠れた不整合を検出する副次効果** を持つ(「機械的に扱える形式を保つ」ことの価値)。

---

### Step 17b — upstream 受領確認(UF-001〜UF-009 全件マージ)+ UPSTREAM_FEEDBACK v0.3 + CIL v0.5 連動

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-21 |
| 作業内容 | Step 17a で upstream(`grace2riku/iec62304_template`)へ一括起票した UF-001〜UF-009 の Issue #6〜#14 が、同日中に PR #15〜#23 として全件マージ(stateReason=COMPLETED)されたことを `gh issue list --state all` および `gh pr list --state all` で確認。UPSTREAM_FEEDBACK.md の各エントリ状態を「提案済み(Issue #N、2026-04-21)」→「受領済み(PR #M マージ、2026-04-21)」に一括更新、「upstream Issue」列に対応 PR URL を併記、改訂履歴に v0.3 を追加。連動して CIL-VIP-001 を v0.4 → v0.5 に昇格(CI-DOC-UPSTREAM を v0.1 → **v0.3 へ一気に昇格**して Step 17a 時点の反映漏れを遡及補正、CI-DOC-DEVSTEPS を v0.6 に、CI-DOC-CIL 自己参照を v0.5 に更新)。軽微区分(MINOR、SCMP §4.1.2)として CR 不要、Step 16 と同じく **PR 経由 + CI Pass 確認後セルフ承認マージ**(admin bypass 不使用)の正規ルートで実施 |
| 成果物 | UPSTREAM_FEEDBACK.md v0.3、CIL-VIP-001 v0.5、DEVELOPMENT_STEPS.md v0.6(本書) |
| コミット | (このステップのコミット、ブランチ `docs/upstream-feedback-v0.3` 上) |

**採用根拠(なぜこの構成で整合化を進めるか):**

- **upstream 還元ループの「受領」フェーズ完結**:Step 17a で起票までを完了していたが、台帳に「受領済み」状態が反映されないと、後続セッション・監査時に「起票したが放置」と誤認される懸念があった。upstream 側が 9 件同日マージという異例の速度で対応してくれたため、状態更新を速やかに反映。
- **CIL の遡及補正(Step 14d 教訓の再発事例として記録)**:Step 17a で UPSTREAM_FEEDBACK.md を v0.1 → v0.2 に昇格した際、本 CIL 上の `CI-DOC-UPSTREAM` は v0.1 のまま放置されていた(反映漏れ)。これは Step 14d 教訓「CIL の自己参照および派生ドキュメント更新漏れ」そのものの再発事例である。本 Step 17b でまとめて v0.3(受領済み状態反映版)へ一気に昇格することで遡及補正し、**「教訓は一度記録しただけでは再発を防げない、運用に組み込まれるまで再発する」** というメタ教訓を明文化。
- **PR 経由の正規ルート採用(選択肢 (a))**:Step 17a は「運用効率重視のユーザー判断」で main 直接 push(admin bypass 発生)を採った。本 Step 17b は軽微な状態更新であっても **UF-004(CI 失敗の長期放置)と UF-006(マージ後アクション正式化)を upstream に提案した本プロジェクトとして、自身も正規ルートで実践する** のが筋。bypass 発生ゼロの実績積み上げと、自己提案の自己遵守を両立。

**本ステップの「お手本」的価値:**

- **upstream 還元ループの完成形**:「発見 → 台帳記録(v0.1)→ 一括起票(v0.2)→ 受領確認(v0.3)」という 4 ステージの実例を提示。後続プロジェクトは UPSTREAM_FEEDBACK.md の状態欄テンプレート(未提案 / 提案済み / 受領済み / 却下)をそのまま再利用可能。
- **教訓の再発と遡及補正の記録価値**:Step 14d 教訓の再発を隠さず記録し、遡及補正する過程を可視化することで、「教訓を記録しても運用に組み込まなければ再発する」という二次教訓を学習資産化。**完璧を装うのではなく、再発と補正のサイクルを見せる** ことが、お手本プロジェクトの誠実性を担保する。
- **自己提案の自己遵守**:UF-004 / UF-006 を upstream に提案した直後のセッションで、同じ項目を自プロジェクトでも規範として採用(PR 経由・bypass 不使用)。提案と実践の一致はテンプレート派生プロジェクトの信頼性を高める。

**本ステップで発生した運用上の発見(教訓セクションへ拡充):**

- **upstream の異例な応答速度**:Issue 起票(04:28 〜 08:25 UTC)から PR マージ(同日中)まで数時間。小規模リポジトリ同一メンテナの構成では高速対応が可能であることを実証したが、**一般の upstream 還元では週〜月単位の待ち時間を想定すべき**。本プロジェクトは特殊事例として位置づけ、一般化する際には状態欄の滞留期間に注意する運用ガイダンスを付記する価値あり(将来 UF-010 候補)。

---

## 次ステップ計画(Step 17b 完了時点、当時の記録)

Step 17b 完了、本セッションは区切り。次セッション以降の選択肢:

- **Step 18 候補 α(最優先)**:CR-0002 Step 15b 実施(2026-04-22 以降、24h インターバル経過後)— CR-0002 PR 作成 → CI Pass → マージ → CRR v0.5 + CIL v0.6 更新。本 Step 16/17a/17b と CR-0002 の DEVELOPMENT_STEPS.md マージコンフリクトを整合する作業含む
- **Step 18 候補 β**:Inc.1 UT 計画書(§5.5、UTPR-VIP-001 v0.1)作成、または Inc.1 実装着手
- **Step 18 候補 γ**:CR-0003(SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— UF-006 の自己還元、本プロジェクトの運用を規程で正式化。upstream で PR #20 として受領済みのため、本プロジェクトへの取り込み戦略(cherry-pick or 手動反映)も同時検討

(Step 18 候補 α を採用。本書本文 Step 15b セクション参照。)

---

### Step 15b — CR-0002 PR 作成・マージ + main 整合化(Step 18 候補 α の具体化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-23 |
| 作業内容 | Step 17b 完了時点で選択した Step 18 候補 α(CR-0002 Step 15b 実施)を具体化。(1) **24h インターバル遵守確認**:Issue #3 起票時刻 2026-04-21T00:31:31Z から本セッション開始までで 48 時間以上経過、CCB-VIP-001 §5.4 旧 24h ルール(CR-0002 自身は改訂前ルール下で完了)を充足。(2) **main マージコンフリクト解消**:ブランチ `docs/cr-0002-interval-1min`(Step 15a の 1 コミット `b505bc1`、派生元 `3ee655c`)に main(Step 16/17a/17b で進行、最新 `dbf5131`)を `git merge main` で取り込み、DEVELOPMENT_STEPS.md に発生した 3 箇所の衝突(次ステップ計画見出しの重複 2 箇所 + 改訂履歴 v0.4 の採番衝突)を時系列整列で解消。Step 15a セクションを Step 14d/14e と Step 16 の間に挿入、「次ステップ計画(Step 15a 完了時点、当時の記録)」を Step 15a 直後に配置、改訂履歴の v0.4 は main 側の「Step 16 追記」を採用(CR-0002 ブランチで仮採番していた v0.4=Step 15a は本 Step 15b 統合時に v0.7 として吸収)。(3) **Step 15b セクション新規追記**(本項)。(4) **「次ステップ計画(Step 17b 完了時点)」→「当時の記録」化**、新規「次ステップ計画(Step 15b 完了時点)」を追加。(5) **PR 作成 → CI Pass → セルフ承認 → merge commit 方式でマージ → Issue #3 クローズ**。マージ後アクション(CRR v0.5 クローズ記録 + CIL v0.6 各文書 v 昇格反映)は本 Step 15b の後段として分離 PR で処理(Step 17b の自己提案遵守パターンを継続、admin bypass 不使用) |
| 成果物 | PR #TBD(CR-0002 本体マージ)、Issue #3 クローズ、DEVELOPMENT_STEPS.md v0.7(本書、Step 15a の時系列挿入 + Step 15b セクション追記)、**Step 15b 後段 PR**(CRR-VIP-001 v0.5 + CIL-VIP-001 v0.6 更新、別ブランチ `docs/cr-0002-closeout` 予定) |
| コミット | `b505bc1`(Step 15a 本体、ブランチ `docs/cr-0002-interval-1min`)+ 本 Step 15b マージ解消コミット + main マージコミット(PR #TBD) |

**採用根拠(なぜこの構成で Step 15b を進めるか):**

- **24h インターバルは旧ルール下で完了させる整合性**:CR-0002 自身は「改訂前の 24h ルール」で完了させる設計(Step 15a 採用根拠の第一項で明記)。本セッション実施時点で 48h+ 経過しており、旧ルール厳守で PR 作成可能。新 1 分ルールは **本 PR マージ後の CR-0003 以降に適用**。
- **main マージ方向の選択(CR-0002 ブランチに main を取り込む)**:rebase ではなく merge を採用した理由は(a) SCMP §3.1 のトレースチェーン「コミット → マージコミット → ベースラインタグ」が merge commit 前提、(b) Step 15a コミット `b505bc1` の SHA を保持することで「CR-0002 本体の作業ログ」として追跡可能、(c) rebase すると Step 15a の元 SHA が失われて Step 15a セクションの「コミット」欄の値が無効化する。
- **コンフリクト解消を時系列整列で実施**(並行ブランチの採番衝突解消パターン):CR-0002 ブランチで先取り採番した v0.4=Step 15a と、main で既に採番済みの v0.4=Step 16 が衝突した。片方を破棄する方針ではなく、**時系列順に Step 15a セクションを Step 14d/14e と Step 16 の間に挿入し、改訂履歴は main 採番を維持、本 PR 統合分を新規 v0.7 として記録**することで、両ブランチの作業履歴を完全に保存。これは「並行ブランチ間の採番衝突 + 時系列再構成」の解消パターンとして再利用可能(新規教訓として記録)。
- **マージ後アクションを分離 PR 化**(Step 17b の自己提案遵守継続):CR-0002 本体 PR に CRR v0.5(クローズ記録)を含めると「未マージなのにクローズ記録」という論理矛盾が発生するため、CRR v0.5 + CIL v0.6 更新は本 Step 15b の後段で別 PR(`docs/cr-0002-closeout`)として処理する。これにより(a) 各 PR の責任範囲が明確化、(b) admin bypass を回避、(c) UF-004/UF-006(upstream 受領済)の自己遵守を継続、という 3 つの利益を確保。
- **Step 15b と Step 18 候補 α の同一視**:Step 17b 完了時点で提示した Step 18 候補 α(CR-0002 Step 15b 実施)は、Step 15a の「次サブステップ」として当初から予告されていた Step 15b の具体化に他ならない。番号付けとしては Step 15b を採用(15a と組になる自然な番号)、フラグ上の位置づけは「Step 18 候補 α の実施」として両者を接続。

**本ステップの「お手本」的価値:**

- **並行ブランチ間のマージコンフリクト解消の実例**:学習プロジェクトでよく発生する「長期並行ブランチの main 取り込み」を、時系列整列 + 採番再構成 + 新規バージョンエントリでの記録保全、という 3 段アプローチで解消する実例を提示。
- **24h インターバル運用の最後の実例**:本 CR-0002 マージをもって 24h ルールは終了し、次回 CR-0003 から 1 分ルールが施行される。本書に両ルールの適用事例(CR-0001/CR-0002 = 24h、CR-0003 以降 = 1 分)が残ることで、後続プロジェクトは両方の運用形を参照できる。
- **規程改訂 CR のマージ後の適用タイミング明示**:本 PR マージをもって新 1 分ルールが **施行** されることを Step 15b 記述で明示。これにより「いつから新規程が有効か」の曖昧さを排除(監査時の「規程施行日」論点対応)。

**本ステップの運用上の発見(教訓セクションへ拡充):**

- **採番衝突 + 時系列再構成パターン**:並行ブランチで先取り採番したバージョン番号(本件では DEVSTEPS v0.4 = Step 15a)と、main で既に採番済みの同番号(v0.4 = Step 16)が衝突した際、「どちらかを捨てる」ではなく「main 採番を維持し、統合分を新規番号(v0.7)で追記」が整合的。本書では Step 15a セクションは時系列位置(Step 14d/14e と Step 16 の間)に挿入し、改訂履歴は main の流れを維持。これにより両ブランチの作業履歴が完全保存される。**対策:**先取り採番時は「採番は仮、main マージ時に再採番の可能性」をブランチ名コミットメッセージに明記すると、後続の整合作業が楽になる。

---

## 次ステップ計画(Step 15b 本体マージ完了時点、当時の記録)

Step 15b 本体 PR マージおよび Issue #3 クローズ完了。続いて:

- **Step 15b 後段(最優先、同日 or 直後)**:CRR-VIP-001 v0.4 → v0.5(CR-0002 クローズ記録、安全関連 CR 抽出表の状態更新、リリース v0.2.0 サマリ更新)+ CIL-VIP-001 v0.5 → v0.6(CCB v0.2 / SCMP v0.3 / SRMP v0.2 / SPRP v0.2 / SMP v0.2 / CRR v0.5 / CLAUDE.md 反映、自己参照 v0.6)+ DEVSTEPS v0.8(Step 15b 後段の記録)。別ブランチ `docs/cr-0002-closeout` で PR 経由(admin bypass 不使用、Step 17b 教訓継続)
- **Step 19 候補 A**:Inc.1 UT 計画書(§5.5、UTPR-VIP-001 v0.1)作成 — V 字モデル右側着手、SDD v0.2 確定 + 新 1 分インターバル下での初期実運用事例としても価値
- **Step 19 候補 B**:Inc.1 実装着手(Python パッケージ骨格、UNIT-001 State Machine から TDD)
- **Step 19 候補 C**:CR-0003(SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— UF-006 upstream PR #20 の内容を自プロジェクトに手動反映。新 1 分ルール下で実施できる最初の CR

(Step 15b 後段を本 PR で実施中。Step 19 候補は後段完了後に再整理。)

---

### Step 15b 後段 — CR-0002 マージ後の台帳整合化(CRR v0.5 + CIL v0.6)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-22(UTC)/ 2026-04-23(JST) |
| 作業内容 | CR-0002 本体 PR #6 のマージ(`a741cda`、2026-04-22T23:46:05Z)後の台帳整合化。循環参照(CR クローズ記録用の CR が必要になる矛盾)を避けるため本 Step 15b から分離した独立 PR(`docs/cr-0002-closeout` → `main`)として実施。(1) **CRR-VIP-001 v0.4 → v0.5**:§4 CR-0002 エントリの状態 TRIAGED → CLOSED、実装 PR を #6(マージ SHA `a741cda`)に確定、インターバル実績 約 47h 14m(Issue 起票 2026-04-21T00:31:31Z → PR #6 作成 2026-04-22T23:45:40Z)を記入、クローズ日 2026-04-22 を記入、備考に「マージ時刻 2026-04-22T23:46:05Z から新 1 分規定施行」明記。§5 安全関連 CR 抽出表にリスク再評価日・RMF 更新要否を記入。(2) **CIL-VIP-001 v0.5 → v0.6**:CI-DOC-{CCB v0.2, SCMP v0.3, SRMP v0.2, SPRP v0.2, SMP v0.2, CRR v0.5} のバージョン昇格、CI-DOC-{SRS, SAD} は凍結整合のため据置(参照整合の状態注記のみ更新)、CI-DOC-CLAUDE は注記欄に 1 分化を反映、CI-DOC-DEVSTEPS v0.6 → v0.8、**CI-DOC-CIL 自己参照 v0.5 → v0.6**。Step 14d / Step 17b 教訓「CIL の派生ドキュメント更新漏れ」の二度目再発を防ぐため、CR-0002 対象 11 文書の反映を網羅的にレビューした上で更新。(3) **DEVELOPMENT_STEPS.md v0.7 → v0.8**:本サブステップセクション追記、§202 達成状況表の CIL v0.6 / CRR v0.5 / DEVSTEPS v0.8 反映、改訂履歴 v0.8 追加。(4) **Issue #3 補足コメント**:PR 本文の `Closes #3` で自動クローズされたが、Step 14c 教訓「手動コメントクローズ」との整合確保のため、マージ後にクローズ理由コメントを後追いで追記。PR 経由(admin bypass 不使用)、Step 17b の自己提案遵守(UF-004 / UF-006)を継続 |
| 成果物 | CRR-VIP-001 v0.5、CIL-VIP-001 v0.6、DEVELOPMENT_STEPS.md v0.8(本書)、Step 15b 後段 PR #TBD |
| コミット | (本サブステップのコミット、ブランチ `docs/cr-0002-closeout`)+ main マージコミット(PR #TBD) |

**採用根拠(なぜ後段を分離 PR にしたか):**

- **循環参照回避**:「CR-0002 のクローズ記録を CR-0002 自身の PR 内に含める」と、**未マージ時点で既にクローズ済エントリを書く**という論理矛盾(時制の逆転)が発生する。分離 PR にすることで「本体マージ → クローズ記録」の時系列を物理的に保証。
- **Step 17b の自己提案遵守継続**:UF-004(CI 失敗放置警戒)・UF-006(マージ後アクション正式化)を upstream に提案した方針を本 Step でも継続。admin bypass 直接 push に頼らず PR 経由で CI Pass を通す正規ルートを維持。
- **CIL 更新漏れの二度目再発防止**:Step 14d 教訓を Step 17b で一度再発させ、その教訓をまた本 Step で試される構図。今回は CR-0002 対象の全 11 文書を事前リストアップし、CIL 上で 1 件ずつ照合した上で v0.6 を作成。二度目の再発を許すと「教訓は三度目の正直まで根付かない」という負のお手本になってしまうため、網羅レビューを徹底。

**本ステップの「お手本」的価値:**

- **規程改訂 CR のクローズアウト実例**:本体改訂(Step 15a / Step 15b 本体)とクローズアウト(本 Step 15b 後段)を分離 PR で扱うパターンは、横断的 CR(複数文書改訂を伴う CR)の標準的な運用として再利用可能。
- **新ルール施行タイミングの明記**:「マージ時刻 2026-04-22T23:46:05Z から新 1 分規定施行」という CRR エントリの記述は、監査時に「いつから新規程が有効か」を単一ソースから即答可能にする実例。
- **教訓の網羅チェック運用**:Step 14d → Step 17b → Step 15b 後段と、同じ教訓(CIL 更新漏れ)が 3 回の節目で試された。本 Step で網羅レビュー習慣を確立することで、将来 PR テンプレート/CI 自動検証に組み込む下地が整う(UF-010 候補)。

---

## 次ステップ計画(Step 15b 後段完了時点、当時の記録)

Step 15b 後段 PR マージ完了、Step 18 候補 α(CR-0002 Step 15b 実施)の全工程完了。続いて:

- **Step 19 候補 A**:Inc.1 UT 計画書(§5.5、UTPR-VIP-001 v0.1)作成 — V 字モデル右側着手、SDD v0.2 確定 + 新 1 分インターバル下での初期実運用事例としても価値
- **Step 19 候補 B**:Inc.1 実装着手(Python パッケージ骨格、UNIT-001 State Machine から TDD)
- **Step 19 候補 C**:CR-0003(SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— UF-006 upstream PR #20 の内容を自プロジェクトに手動反映。新 1 分ルール下で実施できる最初の CR。インターバル実運用テストとしても機能

(Step 19 候補 A を採用、本書本文 Step 19 A セクション参照。)

---

### Step 19 A — Inc.1 UTPR v0.1 新規作成(V 字モデル右側着手、TDD 前提整備)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-23 |
| 作業内容 | Step 15b 後段完了を受けて、**Step 19 候補 A(Inc.1 UT 計画書作成)** を採用。IEC 62304 §5.5(ソフトウェアユニットの実装)要求に基づき、UTPR-VIP-001 v0.1 を新規作成。テンプレートを本プロジェクト向けに全面書換え。(1) **Inc.1 全 17 ユニットに UT-UID 採番**(UT-001.1〜UT-005.3、形式 `UT-{UNIT連番}.{サブ連番}-{ケース連番2桁}`)。(2) **代表 5 ユニットの試験ケース詳細記述**:UNIT-001.1 State Machine(12 件、プロパティ試験 2 件含む)、UNIT-001.4 Flow Command Validator(12 件、RCM-001 範囲チェック網羅)、UNIT-002.4 HW-side Failsafe Timer(8 件、RCM-004 HW 側二重冗長)、UNIT-003.3 Atomic File Writer(10 件、電源断シミュレーション含む)、UNIT-004.1 Integrity Validator(12 件、hypothesis による破損注入網羅)。合計 54 件。(3) **残 12 ユニットの骨格記述**:試験観点・ケース数目安・MC/DC 目標のみ記入(合計目安 ≥ 95 件、Step 19 B の TDD Red で詳細化)。(4) **カバレッジ目標**:ステートメント/分岐 100%(全ユニット)、MC/DC 100%(RCM 実装 6 ユニット)、95%(その他クラス C)、90%(クラス B 分離)。(5) **クラス C §5.5.4 追加基準** 9 項目をチェックリスト化。(6) **試験環境**:pytest + pytest-cov + hypothesis + pytest-timeout を SOUP として計画。(7) **トレーサビリティマトリクス**(§11、17 行)で SDD UNIT × UT × SRS × RCM × HZ を網羅。(8) **問題発見時手続**(§8)で SPRP/CR 連携運用を明文化。連動:CIL-VIP-001 v0.6 → v0.7(CI-DOC-UTPR を「未着手」→ v0.1 に昇格、自己参照 v0.7)、DEVELOPMENT_STEPS.md v0.8 → v0.9(本セクション追記、§202 達成状況表で UT/IT/ST 行を UT と IT/ST に分割、UTPR v0.1 を反映、Phase 区分表に Step 19 A 追記)。PR 経由 + CI Pass(admin bypass 不使用、Step 17b 教訓継続) |
| 成果物 | UTPR-VIP-001 v0.1、CIL-VIP-001 v0.7、DEVELOPMENT_STEPS.md v0.9(本書)、Step 19 A PR #TBD |
| コミット | (本ステップのコミット、ブランチ `docs/step19a-utpr-v0.1`) |

**採用根拠(なぜ UT 計画を Step 19 の最優先にしたか):**

- **IEC 62304 §5.5.2 の順序遵守**:「ユニット試験プロセスの確立」は実装開始前に要求される。SDD v0.2(全 17 ユニット §5.4.2 完全充足)と `inc1-design-frozen` ベースライン付与済のため、UT 対象が明確で最適タイミング。実装(候補 B)を先行すると TDD の Red フェーズで UT を書きながら同時に実装することになり、**UT が実装を駆動する** という TDD の本質が崩れる。
- **TDD 方針との合致(SDP v0.1 準拠)**:SDP は TDD(Red-Green-Refactor)を採用と明記。UT 計画(観点・ケース目安・カバレッジ目標)が無い状態で Red を書き始めると、観点の抜け漏れが発生しやすい。本 UTPR v0.1 で各ユニットの観点を先に確定しておくことで、Step 19 B の TDD Red フェーズが円滑になる。
- **SDD → UT による要求不整合の発見余地確保**(Step 14a 教訓の継承):「設計詳細化が要求を完成させる」パターンは UT でも発動しうる。本 UTPR v0.1 を書く過程で SRS の不整合(例:SRS-005 許容誤差の定常/過渡区別未明示)を再発見する可能性があり、早期発見のための前哨戦として機能する。本 v0.1 作成時には新たな不整合発見はなかったが、Step 19 B(TDD)および Step 19 後段(IT 計画)でも同じ発見機会が残る。
- **代表 5 + 骨格 12 方式の採用**(Step 13 SDD v0.1 パターン継承):SDD v0.1 で採用した「代表詳細 + 残骨格」の段階的成熟戦略を UTPR でも採用。17 ユニット全ケースを v0.1 で詳細化すると工数が膨大で、Step 19 B 実装着手が遅延する。代表 5 ユニット(SDD §4.1〜4.5 = SDD v0.1 時点で詳細だったもの)を詳細化し、残 12 は Step 19 B の TDD Red で個別に詳細化する段階戦略が効率的。

**本ステップの「お手本」的価値:**

- **UT 計画書の粒度感**:代表 5 ユニットで具体ケースを提示し(計 54 件、種別タグ・期待結果・関連 SRS/RCM/HZ を完備)、骨格 12 ユニットで観点だけを先出しする構造は、他のクラス C プロジェクトで UT 計画を書き起こす際の参照として再利用可能。
- **SEP-001(論理的分離)の UT での実現**:UNIT-005.3(クラス B)について `mypy` インポートグラフで相互依存禁止を機械検証する計画を §3.2 の「予定ソースファイル」サブパッケージ分割(`src/vip_api_b/`)+ §4.2 の「SEP-001 境界の静的検証」で明示。組込みでない Python プロジェクトで論理的分離を担保する具体手段の実例。
- **プロパティベース試験の導入判断**:hypothesis を UNIT-001.1(State Machine)と UNIT-004.1(Integrity Validator)に限定適用する理由を明示(遷移表の閉包性・破損注入の網羅性の 2 観点)。機械的一律適用ではなく「プロパティで価値が出る箇所」を選定する判断プロセスを記録。
- **段階的 MC/DC 目標**:RCM 実装ユニット(6 件)は 100%、その他クラス C は 95%、クラス B 分離は 90% と、安全クラス・RCM 関与度で目標値を段階化する運用パターンを示した。
- **第 I / II 部構造の活用**:「計画」と「報告」を同一文書に一体化することで、計画時点から完了時点までの乖離(未達・正当化)が単一ドキュメント内で追跡可能。監査時の証跡として強力。

**本ステップで判断した設計方針:**

1. **UT-ID 採番方式** = `UT-{UNIT連番}.{サブ連番}-{ケース連番2桁}`:SDD の UNIT 番号と一対一対応し、ケース番号で複数観点を展開可能。SRS §10 の UT-ID 列充填時に機械的マッピング可能。
2. **SRS §10 UT-ID 列は本 PR で触らない**:SRS v0.1 は `inc1-requirements-frozen` 整合のため据置。UT-ID 充填は Inc.1 完了時の統合的再評価で実施する計画を UTPR §11 に明記。Step 14d / Step 17b 教訓「派生ドキュメント更新漏れ」の再発防止として、**凍結済 SRS は意図的に据置** として記録する運用の実例。
3. **試験フレームワーク選定**:pytest + pytest-cov + hypothesis + pytest-timeout を SOUP 候補として UT 計画書に記載、正式 SOUP 採用は Step 19 B で `pyproject.toml` 確定時に CIL へ登録する計画(CIL §5 SOUP 候補表の CI-SOUP-002〜004 を正式登録に昇格)。

---

## 次ステップ計画(Step 19 A 完了時点、当時の記録)

Step 19 A(UTPR v0.1)完了。続いて:

- **Step 19 B(最優先、TDD 実装の起動)**:Python パッケージ骨格(`pyproject.toml`、`src/vip_ctrl/`、`src/vip_sim/`、`src/vip_persist/`、`src/vip_integrity/`、`src/vip_api/`、`src/vip_api_b/`、`tests/`、`.github/workflows/unit-test.yml`)を作成し、UNIT-001.1 State Machine から TDD Red-Green-Refactor で実装開始。SOUP 候補(pytest/pytest-cov/hypothesis/pytest-timeout)を正式登録に昇格し CIL v0.8 へ連動。Step 19 A で採番した UT-001.1-01〜12 を Red で先に書き、最小実装で Green、その後 Refactor の順。実装後に UTPR 第 II 部(§9 試験実施結果、§11 トレーサビリティマトリクス「結果」欄)を逐次更新
- **Step 19 C**:CR-0003(SCMP §4.1.2「マージ後アクション直接 push 許可」明文化、UF-006 上流 PR #20 の自プロジェクト反映)— 新 1 分ルール下で実施する最初の CR として小さく流す、Step 19 B と並行可能
- **Step 19 D 候補**:Inc.1 IT 計画書(ITPR-VIP-001 v0.1)骨格作成 — V 字モデル右側の次段、UNIT 間結合観点の試験計画。Step 19 B の実装が半分進んだ時点で並行着手が効率的

(Step 19 B を採用、段階分割で B1(パッケージ骨格 + CI 整備)と B2(UNIT-001.1 TDD 実装)に分けて着手。本書本文 Step 19 B1 セクション参照。)

---

### Step 19 B1 — Python パッケージ骨格 + コード CI 整備(TDD 実装の前提整備)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-23 |
| 作業内容 | Step 19 A 完了を受けて、**Step 19 B(TDD 実装起動)** を B1(本項、パッケージ骨格 + CI)と B2(UNIT-001.1 TDD 実装)に分割し、B1 を先行実施。IEC 62304 §5.5.1(実装ルール)の前提整備に相当。(1) **Python パッケージ骨格**:`src/` 配下に SDD §3 の 6 サブシステムに対応する `vip_ctrl`、`vip_sim`、`vip_persist`、`vip_integrity`、`vip_api`、`vip_api_b` ディレクトリと docstring 付き `__init__.py` を作成。`tests/` 配下に `conftest.py` と `test_package_structure.py`(7 ケース:各パッケージ import 可能性 + SEP-001 弱事前確認)を配置。(2) **`pyproject.toml`**(CI-CFG-009 新規):`vip 0.2.0.dev0`、Python `>=3.12`、依存 11 件(pydantic + dev 依存 10 件:pytest / pytest-cov / pytest-timeout / hypothesis / ruff / pylint / mypy / bandit / pip-audit)、setuptools ビルド、`pytest` / `coverage` / `ruff --select ALL` / `mypy --strict` / `pylint` / `bandit` の統合設定。(3) **CI ワークフロー `.github/workflows/unit-test.yml`**(CI-CFG-011 新規):matrix Ubuntu × Python 3.12、`ruff check .` / `ruff format --check .` / `mypy src tests` / `bandit -ll -r src` / `pytest --cov` / `pip-audit --strict`(editable 除外版)を順次実行、coverage アーティファクトをアップロード。(4) **SOUP 正式登録**(CIL §5):CI-SOUP-001〜010 を候補 → 正式登録に昇格、CI-SOUP-011(pytest-timeout)を新規追加、実測バージョンを追記。(5) **`.gitignore` 拡張**:Python の `__pycache__/` / `.venv/` / `.pytest_cache/` / `.ruff_cache/` / `.mypy_cache/` / `.hypothesis/` / coverage 生成物 等を追加。(6) **README 更新**:開発環境セットアップ手順(venv 作成、`pip install -e ".[dev]"`)と日常検証コマンド(`ruff` / `mypy` / `pytest` / `pip-audit`)を追記。(7) **ローカル CI 等価検証**:全 6 ツール(ruff check / ruff format / mypy / bandit / pytest / pip-audit)を venv 上で実行、全 Pass 確認(7 テスト Pass、lint 0 エラー、型エラー 0、セキュリティ指摘 0、脆弱性 0 件)。(8) **coverage `fail_under`**:本 B1 は実装コードなしのため一時的に 0 に設定、Step 19 B2 の最初の実装 PR で 95 に戻す運用を `pyproject.toml` コメントと Step 19 B2 計画に明記。連動:CIL-VIP-001 v0.7 → v0.8(SOUP 正式登録、TOOL/CFG/TD の運用中化)、DEVELOPMENT_STEPS.md v0.9 → v0.10(本セクション)。PR 経由 + CI(`docs-check.yml` + 新規 `unit-test.yml`)全 Pass 後マージ(admin bypass 不使用) |
| 成果物 | **コード系**:`src/{vip_ctrl,vip_sim,vip_persist,vip_integrity,vip_api,vip_api_b}/__init__.py`(6 件)、`tests/conftest.py`、`tests/test_package_structure.py`、`pyproject.toml`、`.github/workflows/unit-test.yml`、`.gitignore`(拡張)。**ドキュメント系**:README.md(セットアップ手順追加)、CIL-VIP-001 v0.8、DEVELOPMENT_STEPS.md v0.10(本書)、Step 19 B1 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b1-python-scaffolding`) |

**採用根拠(なぜ B1 を B2 から分離したか):**

- **PR サイズの適正化**:パッケージ骨格 + CI 整備 + SOUP 正式登録を一括で出すと、差分が大きくレビュー負荷が高くなる。B1 を先行マージし、B2 は純粋に「UNIT-001.1 State Machine の TDD」に集中できる構造にする。
- **CI が先に通らないと TDD が駆動しない**:B1 完了時点で `ruff` / `mypy` / `pytest` が動作する状態にしないと、B2 の TDD Red フェーズ(「失敗する試験を書く」)で CI が赤くなる原因が「本当の Red なのか、設定の不備なのか」区別できない。**CI 緑で骨格 Pass** を確立してから B2 で「意図された Red」を書くのが TDD の教科書的手順。
- **SOUP 正式登録のタイミング**:実行時依存(pydantic)+ 開発時依存(pytest 等)が `pip install` できる状態で初めて、実測バージョンを CIL §5 に記録できる。B1 で `pyproject.toml` 作成 + 初回 `pip install -e ".[dev]"` 実行のタイミングが SOUP 正式登録の最適タイミング。
- **coverage `fail_under=0` の一時緩和**:B1 時点で実装コード 0 行のため coverage 測定不能、95 にすると CI 失敗。B2 の最初の実装 PR で `fail_under=95` に戻す計画を `pyproject.toml` コメントと本 Step 19 B1 記述の両方に明記し、**戻し忘れ防止を二重化**。

**本ステップの「お手本」的価値:**

- **`pyproject.toml` の統合設定の実例**:ruff / mypy / pytest / coverage / pylint / bandit の設定を単一ファイルに集約する現代 Python の標準パターンを示した。`[tool.ruff.lint.per-file-ignores]` でテストファイルに対して `S101`(assert)/ `D`(docstring)/ `ANN`(型注釈)を緩和する設計も再利用可能。
- **SEP-001 分離の段階的検証**:UNIT-005.3(クラス B)の分離境界を、(a) ディレクトリ分割(`src/vip_api_b/`)、(b) import 時の弱事前確認(`test_api_b_importable_without_class_c_api`)、(c) Step 19 B2+ 以降で予定される `mypy` インポートグラフ検証、の **3 層** で担保する設計を明示。物理分離不可の単一プロセス Python で論理分離を現実化する具体パターン。
- **coverage しきい値の段階制御**:実装進捗に応じて `fail_under` を 0 → 95 → 100(RCM 実装部)と段階的に上げる運用は、実装フェーズの CI 設計で有用なパターン。
- **editable パッケージと `pip-audit --strict` の両立**:自プロジェクト(PyPI 非公開)を `pip install -e` でインストールしつつ、`pip freeze --exclude-editable` 経由で監査対象から除外する実務パターンを `unit-test.yml` に埋め込み、エラー `distribution marked as editable` を回避する手順を記録。
- **Step 14d / Step 17b / Step 15b 後段教訓「派生ドキュメント更新漏れ」の四度目試行**:CR なし新規成果物(SRS / SAD / SDD 初版と同類)でも網羅レビューを適用。CIL 更新対象として §5 SOUP / §6 TOOL / §7 CFG / §8 TD / 自己参照 / 改訂履歴の 6 箇所を事前リスト化してから更新することで漏れ防止。

**本ステップでの実装上の判断:**

1. **パッケージ管理ツール**:`uv`(新しいが高速)vs `pip+venv`(標準、保守性)の選択で **pip+venv** を採用。CI 安定性とドキュメントの充実度を重視。将来 `uv` への切替は CR 経由で段階検討可能。
2. **`ruff.lint.select = ["ALL"]` 採用**:SDP / UTPR の方針通り ALL 選択。ただし `D203/D213/D400/D415/COM812/ISC001/ANN401/TD002/TD003/FIX002/PLR2004/ERA001/CPY001` を `ignore` に列挙(formatter 衝突、学習プロジェクトで現実的な緩和)。
3. **pylint のメッセージ無効化**:`missing-*-docstring` は ruff D が拾うため無効化、`too-few-public-methods` / `duplicate-code` は pragmatic 判断。
4. **`mypy` が `tests` も対象**:UT コードも `--strict` で型チェック。テスト側は `per-file-ignores` で `ANN` 緩和せず、型注釈を書く方針(学習効果)。
5. **`pytest.ini_options.filterwarnings = ["error"]`**:B2 以降の実装で `DeprecationWarning` 等が出たら即時 fail、早期発見目的。
6. **`pip-audit --strict` + `-r requirements-audit.txt`**:editable (`vip 0.2.0.dev0`) は PyPI 未登録で `--strict` を直接適用すると失敗、`pip freeze --exclude-editable > requirements-audit.txt` で一時リストを生成してから監査する迂回パターン。
7. **CI マトリクス**:Ubuntu × Python 3.12 のみ。将来 Python 3.11 / macOS / Windows への拡張は CR 経由で追加検討。本プロジェクトは **ホスト = ターゲット**(仮想製品)のため単一環境で十分。

---

## 次ステップ計画(Step 19 B1 完了時点、当時の記録)

Step 19 B1(パッケージ骨格 + コード CI)完了。続いて:

- **Step 19 B2(最優先、TDD 実装の起動)**:**UNIT-001.1 State Machine** から TDD Red-Green-Refactor で実装開始。具体:(a) `tests/unit/test_state_machine.py` に UT-001.1-01〜12 を Red で先に書く、(b) `src/vip_ctrl/state_machine.py` を最小実装(TRANSITION_TABLE + `request_transition` 等)で Green、(c) Refactor。カバレッジは UNIT-001.1 のみ先行 100%(stmt / branch / MC/DC)を目標。本 PR で `pyproject.toml` の `coverage.fail_under` を 0 → 95 に戻す(戻し忘れ防止の実行)。連動:CIL v0.9(CI-TD-001b の UNIT-001.1 分を登録、CI-SRC-001 新規登録)、UTPR-VIP-001 §9 試験実施結果の UNIT-001.1 行 + §11 トレーサビリティマトリクス「結果」欄を Pass 状態に更新、DEVSTEPS v0.11。SRMP §4.3 SOUP 評価(実運用開始した pytest / pytest-cov / hypothesis / pytest-timeout)も本 Step で記録
- **Step 19 C**:CR-0003(SCMP §4.1.2「マージ後アクション直接 push 許可」明文化、UF-006 upstream PR #20 の自プロジェクト反映)— 新 1 分ルール下の最初の CR、Step 19 B2 と並行可能(別ブランチ)
- **Step 19 D 候補**:Inc.1 ITPR v0.1 骨格作成 — Step 19 B2 で UNIT-001.1〜001.3 あたりが揃った時点で並行着手を検討

(Step 19 B2 を採用、本書本文 Step 19 B2 セクション参照。)

---

### Step 19 B2 — UNIT-001.1 State Machine TDD 実装(Red-Green-Refactor、RCM-019 実装完了)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-23 |
| 作業内容 | Step 19 B1(パッケージ骨格 + CI 整備)完了を受けて **TDD の Red-Green-Refactor 第一巡** を実行。(1) **Red**:`tests/unit/test_state_machine.py` に UT-001.1-01〜12(UTPR v0.1 §7.3.1)を先に記述。実装未着手のため `ImportError` で全 Red を確認。(2) **Green**:`src/vip_ctrl/state_machine.py` を最小実装(`State` / `EventKind` / `WatchdogReason` enum、`TransitionEvent` / `RuntimeSnapshot` frozen dataclass、`TRANSITION_TABLE` 13 エントリ、`StateMachine` クラスで `current` / `set_initial` / `on_watchdog_timeout` / `request_transition` / `drain_persistence_queue` ほか、RLock + `_LockGuard` context manager で `StateLockTimeoutError` 化)。`pytest` で全 Pass 確認。(3) **Refactor**:ruff `--select ALL`(`D107`/`D413`/`EM102`/`TRY003`/`PYI034`/`PERF401`/`RUF100`/`F841` 計 11 件)を解消、mypy `--strict` Pass、bandit 0 件、`Self` 型使用、`msg` 変数経由で例外文字列を切り離し。(4) **UTPR v0.1 → v0.2**:§9.2 UNIT-001.1 行を「62 Pass、100.00% stmt / 100.00% branch / MC/DC 100%」、§11 UNIT-001.1 結果欄を「Pass」に更新、§12 改訂履歴に v0.2。(5) **カバレッジ目標達成**:`pyproject.toml` の `coverage.fail_under` を 0 → **95 に復帰**(Step 19 B1 計画通り戻し忘れ防止が成立)、実績は UNIT-001.1 単独で **100.00%**、RCM-019 の全 (state, event) 組合せは UT-001.1-05 で 45 件の非登録組合せ網羅 + UT-001.1-04 で 13 件の登録組合せ網羅 = **遷移表の MC/DC 100% を具体例列挙で担保**。(6) **プロパティ試験導入**:hypothesis で UT-001.1-11(到達可能状態の閉包、100 サンプル × 最大 100 イベント)+ UT-001.1-12(同一イベント連続適用の冪等/拒否、50 サンプル × 2-10 回反復)を実装、SOUP-004 hypothesis が実運用開始。(7) 連動:CIL v0.8 → v0.9(CI-SRC-001 UNIT-001.1 運用中、CI-SRC-005〜009 骨格注記、CI-TD-001b 新規、自己参照 v0.9)、DEVELOPMENT_STEPS.md v0.10 → v0.11。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ(admin bypass 不使用、Step 17b 教訓継続) |
| 成果物 | **コード系**:`src/vip_ctrl/state_machine.py`(新規 148 stmt、カバレッジ 100%、State Machine + Transition Table + Lock Guard)、`tests/unit/test_state_machine.py`(新規 62 ケース、UT-001.1-01〜12 ベース)。**ドキュメント系**:UTPR-VIP-001 v0.2、CIL-VIP-001 v0.9、DEVELOPMENT_STEPS.md v0.11(本書)、Step 19 B2 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b2-unit-001.1-state-machine`) |

**採用根拠(なぜこの順序で TDD を進めたか):**

- **TDD の教科書的 Red-Green-Refactor を初 UT で厳守**:UT-001.1-01〜12 を含む 62 テストを先に書く(Red)→ 実装最小化で Green → ruff / mypy を通す Refactor、という三段をそれぞれ分離して記述。Red フェーズで明示的に `ImportError` を確認することで、「失敗する試験を書ける環境が整っている」ことを Step 19 B1 の CI が保証している事実を検証する意味もある。
- **SDD §4.1 擬似コードの忠実な具体化**:SDD §4.1.3 TRANSITION_TABLE の 13 エントリ、§4.1.4 アルゴリズム、§4.1.5 資源制約(ロック 100 ms タイムアウト、キュー満杯時 ERROR 昇格)、§4.1.6 例外一覧を機械的に Python に落とす方針を採用。ガード関数は placeholder(文字列ラベルのみ)として宣言し、実装本体は後続 Step で依存ユニットと合わせて書く設計(例:`check_settings_valid` は UNIT-004.1 整合性検証ができてから)。
- **RCM-019 の MC/DC 100% を試験設計で担保**:RCM-019 は「遷移表非登録の全組合せを拒否」という**閉集合検証**が本質。UT-001.1-05 を `_all_state_event_combinations()` で自動生成し、TRANSITION_TABLE に登録されていない 45 組合せ全てに対して個別 Pass を要求する。これで「MC/DC 計測ツール」に頼らず、**試験設計そのもので MC/DC 100% を保証**する構造にした。
- **hypothesis プロパティ試験を初導入**:UT-001.1-11/12 はサンプル数 100 / 50 で実行、deadline=None でタイムアウト抑制。UTPR §4.2 で「プロパティで価値が出る箇所」として事前選定した 2 件を初回適用。State enum の閉包性と冪等性は例示的試験では漏れる可能性があるが、プロパティ試験により任意のイベント列に対する不変量を保証できる。
- **coverage `fail_under` 戻し忘れ防止の成立**:Step 19 B1 で `pyproject.toml` コメントと DEVSTEPS 本文の両方に「Step 19 B2 で 95 に戻す」を明記した二重化が機能し、本 Step で確実に復帰できた。実装作業の中で仕様書を見返す運用が **自己検証ループ** として成立した実例。
- **覆率「計測ツール + 試験設計」の両輪担保**:coverage.py の branch coverage(stmt 100.00% / branch 100.00%)に加え、RCM-019 については試験設計で全組合せ列挙(15+45=60 ケース)という **intentional MC/DC** を別途確立。UTPR §7.4 で「RCM 実装 6 ユニットで MC/DC 100%」を掲げたが、具体的な担保手段として「試験ケース設計で全組合せを網羅する」パターンを提示した。

**本ステップの「お手本」的価値:**

- **TDD 初巡の完全な実例**:Red(試験先行・import エラー確認)→ Green(最小実装 Pass 確認)→ Refactor(lint / 型 / セキュリティ解消)の 3 段を順に踏むプロセスを、単一 PR で 1 ユニット分だけ提示。後続の UNIT-001.2〜005.3 も同じサイクルを踏むことで、TDD を組織文化として定着させる初期参照になる。
- **SDD → 実装の逐語的対応**:`src/vip_ctrl/state_machine.py` の docstring 冒頭で SDD §4.1 を参照し、公開 API シグネチャ・事前条件・事後条件・エラー処理が SDD §4.1.1 の表と一致していることを記述。**仕様書と実装の双方向リンク** を docstring レベルで確立する運用パターン。
- **state machine のテスト設計**:6 状態 × 12 イベント = 72 組合せのうち、登録 13 + 非登録 45 = 58 組合せを `pytest.parametrize` で自動展開。14 組目以降の組合せが人手漏れしない構造。同パターンは他の table-driven ロジック(Flow Command Validator の値域表、Integrity Validator のフィールド検証表)でも再利用可能。
- **hypothesis プロパティと具体ケースの併用**:具体ケース(正常系・境界値・異常系・RCM)で個別の「既知のコーナー」を押さえ、プロパティで「未知の合成効果」を押さえる二重化は、本プロジェクト後続ユニットの試験設計の参考例。
- **`_LockGuard` パターン**:`threading.RLock.acquire(timeout=)` の戻り値チェックを `with` 文に変換するコンテキストマネージャは、Python で RLock を多用するクラスで再利用可能な補助構造。

**本ステップで判断した実装方針(後続 UNIT 参照用):**

1. **ガード関数 placeholder**:TRANSITION_TABLE のガード欄は文字列ラベル(`"set_needs_confirm"` 等)で宣言、実際の関数呼び出しは依存ユニット実装と同時に後続 Step で注入する。本 Step では全 Pass になる前提。
2. **queue 満杯時のロジック**:`request_transition` では `put_nowait` 失敗 → ERROR 昇格(SRS-025 劣化)、`set_initial` / `on_watchdog_timeout` では「初動で失敗するのは避けたい」観点から `_enqueue_snapshot_or_record_overflow` で **例外を呑み reason を記録**(err reason が None なら PERSISTENCE_QUEUE_FULL で埋める)分岐。目的は「ERROR 状態で最小限のログは残せる」こと。
3. **スレッド安全化の粒度**:全公開メソッドで `_lock` を取る(`current()` / `needs_resume_confirm()` / `error_reason()` / `last_transition_ts()` の読取も含む)。Python の GIL でも race は起こる(複数命令の中間で context switch)ため、予防的に取る設計。パフォーマンスオーバーヘッドは 100 μs オーダーで SRS-P02(100 ms サイクル)に対し 0.1% 以下、SDD §4.1.5 設計範囲内。
4. **Result 型(`TransitionOk`/`TransitionErr`)**:例外を例外として飛ばさず `TransitionResult` ユニオンで返す設計を採用(Rust 風)。呼出側が分岐網羅をしやすい + Python の例外オーバーヘッド回避。`StateLockTimeoutError` のみ例外として投げる(制御不能シナリオ)。
5. **プライベート属性 `_persistence_queue` のテスト直接アクセス**:UT-001.1-08(queue 満杯)と追加テスト(`test_set_initial_overflow_records_queue_full_reason_when_none`)で `# noqa: SLF001` 付きで内部 queue を事前に満杯化。本来は公開 API で満杯化シナリオを作るのが望ましいが、Inc.1 段階ではテスト側だけの妥協として許容。将来リファクタで「fake queue 注入」に切替可能な構造。

---

## 次ステップ計画(Step 19 B2 完了時点、当時の記録)

Step 19 B2(UNIT-001.1 TDD 第一巡)完了、RCM-019 実装済、カバレッジ 100%、MC/DC 100%。続いて:

- **Step 19 B3(推奨、TDD 第二巡)**:**UNIT-001.4 Flow Command Validator** の TDD(UT-001.4-01〜12、RCM-001 範囲チェック、hypothesis 範囲プロパティ試験 2 件、Decimal 精度保証含む)。UTPR §7.3.2 を直接実装。UNIT-001.1 と依存なしで独立に書けるため 第二巡として適合
- **Step 19 B4**:UNIT-002.4 HW-side Failsafe Timer TDD(UT-002.4-01〜08、RCM-004 HW 側、Pump Simulator へのコールバック注入パターン確立、タイマ精度試験)
- **Step 19 B5**:UNIT-003.3 Atomic File Writer TDD(UT-003.3-01〜10、RCM-015 前提、subprocess + SIGKILL による電源断シミュレーション)
- **Step 19 B6**:UNIT-004.1 Integrity Validator TDD(UT-004.1-01〜12、RCM-015、hypothesis 破損注入プロパティ試験)。代表 5 ユニット完了後に残 12 ユニットは骨格 → TDD 詳細化で順次
- **Step 19 C(並行可能)**:CR-0003(UF-006 自己還元)— 新 1 分ルール下の最初の CR
- **Step 19 D**:Inc.1 ITPR v0.1 骨格 — 代表 5 ユニット完了後に着手が効率的

(Step 19 B3 を採用、本書本文 Step 19 B3 セクション参照。)

---

### Step 19 B3 — UNIT-001.4 Flow Command Validator TDD 実装(Red-Green-Refactor、RCM-001 実装完了 + UTPR §7.3.2 SRS/SDD 整合化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-23 |
| 作業内容 | Step 19 B2(UNIT-001.1)完了を受けて **TDD 第二巡** を実行。UNIT-001.1 と依存関係がなく独立に書ける UNIT-001.4 を採用。**着手前確認で UTPR §7.3.2(v0.2)と SRS-O-001 / SDD §4.2 の間に 3 件の不整合を発見** し、ユーザー合意のうえ提案 A(SRS/SDD を真として UTPR を整合化、PR 同梱、MINOR 区分・CR 不要)で進行。(1) **Red**:`tests/unit/test_flow_validator.py` に UT-001.4-01〜12(SRS/SDD 整合化版)を 34 ケースに展開して先に記述(`pytest.parametrize` で UT-001.4-07 を NaN/+Inf/-Inf 3 サブケース、UT-001.4-09 を ±2%/±5.00% 境界/+5.01% 3 サブケース、補助観点として 5 状態 × 設定値検証スキップ + 純粋性 + frozen 4 件 + 範囲定数 2 件、hypothesis プロパティ 2 件)。`pytest` で `ModuleNotFoundError: No module named 'vip_ctrl.flow_validator'` を確認(Red 確立)。(2) **Green**:`src/vip_ctrl/flow_validator.py` を 56 stmt で最小実装(`ValidationReason` enum 4 値、`FlowCommand` / `ValidatedFlowCommand` / `Settings` / `ControlContext` frozen dataclass、`ValidationOk` / `ValidationErr` ユニオン、純粋関数 `validate(command, context) -> ValidationResult`、SDD §4.2.C のアルゴリズム逐語実装。State enum は `vip_ctrl.state_machine` から import)。`pytest` で 34 件全 Pass 確認。(3) **Refactor**:ruff 16 件(FURB157 / RUF003 / RUF100 / SIM300)を解消、ruff format / mypy `--strict` / bandit 0 件 / pip-audit 全 Pass、TOTAL カバレッジ 100.00%(stmt 204 / branch 28 / `fail_under=95` 超過)。(4) **UTPR-VIP-001 v0.2 → v0.3**:§7.3.2 テーブルを SRS-O-001(指令値域 `0.0 ≤ value ≤ 1200.0`) / SDD §4.2.B(`ValidationReason` enum 名)/ §4.2.C(`state == State.RUNNING` 前提)に整合化、整合化注釈を本節冒頭に追記(MINOR 区分・CR 不要)、§9.2 UNIT-001.4 行を 34 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 トレーサビリティマトリクス UNIT-001.4 行を Pass に更新、§12 改訂履歴に v0.3 追加。(5) **CIL-VIP-001 v0.9 → v0.10**:CI-SRC-001 行に UNIT-001.4 v0.1 追記(状態を「UNIT-001.1 / 001.4 完了」へ)、CI-TD-001d(`tests/unit/test_flow_validator.py`、34 ケース)新規登録、CI-DOC-UTPR v0.3 / CI-DOC-DEVSTEPS v0.12 / 自己参照 v0.10 に更新、改訂履歴 v0.10 追加。**冒頭バージョン表記が長らく v0.4 のまま停滞していた累積更新漏れも今回 v0.10 へ整合化(教訓追加、Step 14d / 17b / 15b 後段教訓「派生ドキュメント更新漏れ」の延長)**。(6) **DEVELOPMENT_STEPS.md v0.11 → v0.12**:本セクション追記、§202 達成状況表 / Phase 区分表を Step 19 B3 反映、改訂履歴 v0.12 追加、教訓 2 件追加(SRS/SDD/UTPR クロスレビュー漏れ + CIL 冒頭バージョン表記の累積更新漏れ)。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_ctrl/flow_validator.py`(新規 56 stmt、カバレッジ 100%、純粋関数 validate + ValidationReason enum + 4 frozen dataclass + Result 型ユニオン、RCM-001 実装)、`tests/unit/test_flow_validator.py`(新規 34 ケース、UT-001.4-01〜12 ベース、`pytest.parametrize` 展開 + hypothesis プロパティ 2 件 + 補助観点 8 件)。**ドキュメント系**:UTPR-VIP-001 v0.3、CIL-VIP-001 v0.10、DEVELOPMENT_STEPS.md v0.12(本書)、Step 19 B3 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b3-unit-001.4-flow-validator`)|

**採用根拠(なぜ UNIT-001.4 を第二巡に選んだか):**

- **依存関係の独立性**:UNIT-001.4 Flow Command Validator は純粋関数で State enum 以外の依存を持たない。UNIT-001.1 と並んで「他ユニットなしで完結する」最小 RCM 実装ユニット。第二巡として適合(他のユニット — Control Loop / Command Handler / Watchdog 等 — は依存ユニットの実装を待つ必要がある)。
- **RCM-001 の早期実装による HZ-001 / HZ-002 緩和の前進**:過量投与・過少投与の主要 RCM である「流量指令の範囲チェック + 設定値整合性」を Inc.1 早期に実装することで、後続結合試験で RCM が機能していることを前提に故障注入できる。RCM-019(状態保護)+ RCM-001(範囲保護)の 2 本柱が Inc.1 序盤で動く意義は大きい。
- **TDD の Red-Green-Refactor を 2 度目に踏む価値**:第一巡(Step 19 B2、State Machine、62 tests)に対し、第二巡は純粋関数という別アーキタイプ。並行性なし、状態なし、Decimal 演算中心という違いから、TDD サイクルが「異なる種類のコード」でも円滑に回ることを実証できる。後続の HW-side Failsafe Timer(UNIT-002.4、並行 + タイマ)、Atomic File Writer(UNIT-003.3、I/O + 例外注入)、Integrity Validator(UNIT-004.1、複合検証)と続く前に、純粋関数アーキタイプを通すのが学習効果も高い。

**本ステップの「お手本」的価値:**

- **TDD Red-Green-Refactor 第二巡の実例**:State Machine(第一巡)とは異なる純粋関数アーキタイプで同じサイクルを踏む実例。後続プロジェクトは「TDD は state-ful にも state-less にも適用可能」を確認できる。
- **着手前 SRS/SDD/UTPR クロスレビューによる不整合発見**:UTPR §7.3.2 の SRS/SDD 整合性チェックを実装着手「前」に実施し、3 件の不整合(指令値域 vs 設定値域、ValidationReason 名、状態前提)を発見。Step 14a 教訓「詳細設計が要求を完成させる」の派生として、**TDD Red を書く前のレビューで UT 計画自身の不整合が見つかる** という別の発見パターンを示した。整合化を MINOR + 同 PR 同梱で処理することで、CR の重さに頼らずに軽微整合化を進める運用パターンも提示。
- **Decimal による精度保持の実装パターン**:`Decimal("100.00").as_tuple().exponent == -2` で精度を保持しつつ算術(`abs(rate - expected) / expected > TOLERANCE`)を行うパターン。医療機器ドメインの単位精度要件(SRS-005 ±5%)を Python で実現する具体例。
- **State enum の共有 import**:`vip_ctrl.flow_validator` から `vip_ctrl.state_machine` の `State` を import することで、ドメインモデルの単一ソース化を確立。後続ユニットも同じ State enum を再利用できる。将来的に `src/vip_ctrl/domain.py` への抽出リファクタは別 CR で検討余地あり。
- **試験設計レベルでの MC/DC 100% 担保**:RCM-001 の分岐(NaN/Inf、負、上限超、設定 0、設定整合性 + 状態別)を `pytest.parametrize` の網羅展開と補助観点の 5 状態 × スキップ確認で機械的に網羅。Step 19 B2 の RCM-019 と同様、coverage.py の branch coverage に加えて **試験設計そのもので MC/DC 100% を保証** する構造。

**本ステップで判断した実装方針(後続 UNIT 参照用):**

1. **Settings 最小プロジェクション**:UNIT-001.2 SettingsStore の全フィールドではなく、`flow_rate` のみを持つ最小 `Settings` dataclass を validator が消費する設計。UNIT-001.4 を SettingsStore 実装から疎結合にできる。
2. **`ControlContext` の役割**:呼出側が「設定値 + 現在状態」を一括スナップショットして渡す契約。validator は context の整合性を呼出側が保証していると仮定し、内部で再ロックしない(純粋性確保)。
3. **TOLERANCE 境界の挙動(`>` で判定)**:`diff_ratio > TOLERANCE` で SDD §4.2.C どおり実装。よって `diff_ratio == TOLERANCE`(ちょうど ±5.00%)は **Ok**。境界の挙動を UT-001.4-09b で明示確認(SRS-005 解釈の曖昧さを試験で固定)。
4. **NaN / Inf 検査を最初に置く理由**:`Decimal('NaN') < x` は `InvalidOperation` 例外を投げるため、比較演算より先に `is_nan()` / `is_infinite()` で弾く必要がある。SDD §4.2.C のアルゴリズム順序がそのまま安全性の根拠になっている。
5. **`State.RUNNING` のみで設定値整合性検証**:STOPPED 時の指令 0.0、IDLE 時の遷移途中、PAUSED 時の保留、ERROR 時のフェイルセーフ後保留のいずれも、設定値と乖離した指令が正常な運用シナリオに含まれるため、RUNNING 以外でスキップするのが正しい。UT-001.4 補助観点(5 状態 × 1 件)で全状態をテスト。

---

## 次ステップ計画(Step 19 B3 完了時点、当時の記録)

Step 19 B3(UNIT-001.4 TDD 第二巡)完了、RCM-001 実装済、カバレッジ 100%、MC/DC 100%、UTPR §7.3.2 SRS/SDD 整合化済。続いて:

- **Step 19 B4(推奨、TDD 第三巡)**:**UNIT-002.4 HW-side Failsafe Timer** の TDD(UT-002.4-01〜08、RCM-004 HW 側、Pump Simulator へのコールバック注入パターン確立、500/600 ms タイマ精度試験、Tripped 状態の冪等性)。並行 + タイマ + フェイルセーフという「state-ful + 時間依存」アーキタイプ、State Machine とは別の並行制御パターン
- **Step 19 B5**:UNIT-003.3 Atomic File Writer TDD(UT-003.3-01〜10、RCM-015 前提、subprocess + SIGKILL による電源断シミュレーション)
- **Step 19 B6**:UNIT-004.1 Integrity Validator TDD(UT-004.1-01〜12、RCM-015、hypothesis 破損注入プロパティ試験)
- **Step 19 C(並行可能)**:CR-0003(UF-006 自己還元、SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— 新 1 分ルール下の最初の CR
- **Step 19 D**:Inc.1 ITPR v0.1 骨格 — 代表 5 ユニット(UNIT-001.1 / 001.4 / 002.4 / 003.3 / 004.1)完了後に着手が効率的

(Step 19 B4 を採用、本書本文 Step 19 B4 セクション参照。)

---

### Step 19 B4 — UNIT-002.4 HW-side Failsafe Timer TDD 実装(Red-Green-Refactor、RCM-004 HW 側完了 + UTPR §7.3.3 整合化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-23 |
| 作業内容 | Step 19 B3(UNIT-001.4)完了を受けて **TDD 第三巡** を実行。UNIT-002.4 は並行 + 時間依存 + フェイルセーフという、State Machine(B2)・純粋関数 Validator(B3)とは別アーキタイプ。**Step 19 B3 教訓「SDD/SRS/UTPR クロスレビュー漏れ」を運用化** し、TDD Red 着手前に SDD §4.3 + SRS-RCM-004 + UTPR §7.3.3 を並列確認。3 件の論点(Logger 注入の扱い / クロック注入の扱い / クロック逆転時挙動)を抽出してユーザー合意のうえ推奨案で進行(Logger 注入据置 + DI 採用 + 逆転は安全側、MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体は不変)。(1) **Red**:`tests/unit/test_failsafe_timer.py` に UT-002.4-01〜08(SDD 整合化版)を 18 ケースに展開して先に記述(`pytest.parametrize` で UT-002.4-04 を 04a/04b 分割、UT-002.4-08 を 08a/08b 分割、補助観点として start/stop ライフサイクル 4 件 + pump 例外耐性 1 件 + 定数値 2 件 + 実時間スレッド統合スモーク 1 件、`Barrier` 同期で並行 50×2 = 100 heartbeat 連打試験、`_FakeClock` ヘルパで決定論的時刻注入)。`pytest` で `ModuleNotFoundError` 確認(Red 確立)。(2) **Green**:`src/vip_sim/failsafe_timer.py` を 78 stmt で最小実装(`HEARTBEAT_TIMEOUT=0.5` / `MONITOR_INTERVAL=0.1` / `_FAILSAFE_REASON="HEARTBEAT_TIMEOUT"` 定数、`PumpController` Protocol、`HwFailsafeTimer` クラス:`heartbeat()` / `is_tripped()` / `is_running()` / `last_heartbeat()` / `start()` / `stop()` / `check_once()` / `_monitor_loop()`、`Lock` 保護下で `_last_heartbeat` / `_tripped` 管理、`pump.force_stop_failsafe(reason=...)` 例外を `logging.exception` で吸収しても `_tripped` を立てて冪等性確保、SDD §4.3.C アルゴリズムに加え逆転検出 `elapsed < 0` 分岐を追加、SDD §4.3 にない `_clock` フィールドを DI 採用)。`pytest` で 18 件全 Pass 確認。(3) **連打側 smoke 削除判断**:当初実装した「連続 heartbeat で発火しない」スモーク試験が macOS の `time.sleep(0.02)` ジッタで本質的に flaky と判明(5 回中 2 回 false negative)。fake_clock UT-002.4-01 / 05 で機能カバー済みのため削除し、教訓に記録。発火側 smoke は「1 秒以内に発火」という緩い境界でジッタに強いため残置、3 連続実行で stable 確認。(4) **Refactor**:ruff 3 件(TC005 / SIM300 / I001)+ mypy 1 件(`callable` lowercase typing → `collections.abc.Callable`)を解消、`ruff format --check` 14 files OK、bandit 0、pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 282 / branch 40、`fail_under=95` 超過)。(5) **UTPR-VIP-001 v0.3 → v0.4**:§7.3.3 整合化注釈を冒頭に追加(3 件の設計判断を明記)、テーブルを 10 行に展開(UT-002.4-04 を 04a/04b、UT-002.4-08 を 08a/08b に分割、UT-002.4-06 を「ログ記録」から「reason 引数識別」に整合化)、§9.2 UNIT-002.4 行を 18 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 UNIT-002.4 行を Pass に更新、UNIT-001.4 行のコミット欄を Step 19 B3 マージ SHA `72d474e` で確定。(6) **CIL-VIP-001 v0.10 → v0.11**:CI-SRC-005 行を骨格 → UNIT-002.4 v0.1 に昇格、CI-TD-001e(`tests/unit/test_failsafe_timer.py`、18 ケース)新規登録、CI-DOC-UTPR v0.4 / CI-DOC-DEVSTEPS v0.13 / 自己参照 v0.11 + 冒頭メタ更新(Step 19 B3 教訓「冒頭バージョン累積更新漏れ」の運用継続)、改訂履歴 v0.11 追加。(7) **DEVELOPMENT_STEPS.md v0.12 → v0.13**:本セクション追記、§202 達成状況表 / Phase 区分表を Step 19 B4 反映、改訂履歴 v0.13 追加、教訓 3 件追加(クロスレビュー運用化の成功 + 実時間 smoke の flake 教訓 + SDD 内部不整合の上流還元候補)。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_sim/failsafe_timer.py`(新規 78 stmt、カバレッジ 100%、`HwFailsafeTimer` + `PumpController` Protocol + 定数 + DI 注入クロック + 逆転検出、RCM-004 HW 側実装)、`tests/unit/test_failsafe_timer.py`(新規 18 ケース、UT-002.4-01〜08 を `pytest.parametrize` 展開 + 補助観点 8 件 + `_FakeClock` ヘルパ + `Barrier` 並行同期 + `MagicMock` Pump スタブ + 実時間スレッド統合スモーク 1 件)。**ドキュメント系**:UTPR-VIP-001 v0.4、CIL-VIP-001 v0.11、DEVELOPMENT_STEPS.md v0.13(本書)、Step 19 B4 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b4-unit-002.4-failsafe-timer`)|

**採用根拠(なぜ UNIT-002.4 を第三巡に選んだか):**

- **アーキタイプ多様化**:第一巡(State Machine、状態 + ロック)+ 第二巡(Validator、純粋関数)に対し、UNIT-002.4 は「並行 + 時間依存 + 永続的副作用」という新アーキタイプ。後続の UNIT-003.3(I/O + 例外注入)と UNIT-004.1(複合検証 + プロパティ試験)の前に、TDD が時間依存ユニットでも回ることを実証する価値が大きい。
- **RCM-004 HW 側の独立性検証**:RCM-001(範囲チェック、UNIT-001.4)+ RCM-019(状態保護、UNIT-001.1)+ RCM-004 HW 側(本ユニット)の 3 本柱が Inc.1 序盤で動くことで、結合試験(ITPR、§5.6 予定)で各 RCM の独立性 / 二重冗長を前提にした故障注入シナリオが書きやすくなる。
- **クロスレビュー運用の検証**:Step 19 B3 で「TDD Red 前にクロスレビュー」を教訓化したばかり。本 Step 19 B4 で同じ手順を再実行することで、教訓が運用に組み込まれたかを検証する機会となる(結果:着手前に 3 件の論点を抽出してユーザー合意 → 整合化を PR 同梱で完結 → 設計判断の根拠を UTPR と DEVSTEPS に二重記録、というサイクルが確立)。

**本ステップの「お手本」的価値:**

- **TDD Red 着手前クロスレビューの定着**:Step 19 B3 教訓を Step 19 B4 で運用したことで、「教訓は記録しただけでは再発を防げない」(Step 17b 教訓)に対する **「教訓を次のサイクルで実行することで運用に組み込む」**実例を提示。Step 14d → 17b → 15b 後段 → 19 B3 → 19 B4 と 5 度の派生ドキュメント教訓継承サイクルで、ようやく「事前リストアップ + 網羅レビュー」が習慣化(本 Step では 8 箇所を事前リストして網羅レビュー)。
- **時間依存ユニットの DI パターン**:`clock: Callable[[], float] | None = None` をコンストラクタで注入可能にし、本番デフォルトは `time.monotonic`、テストは `_FakeClock` ヘルパで決定論的に時刻制御。SDD §4.3.B には `_clock` フィールドがないが、テスト容易性のための軽微拡張として MINOR 区分で許容。後続の UNIT-002.4(他のタイマ系)・UNIT-003.3(タイムスタンプ系)で再利用可能なパターン。
- **実時間スレッド試験の flake 対処**:macOS の `time.sleep` がジッタで本質的に flaky になる場面を実測で確認(5 回中 2 回 false negative)。flake テストを残すと CI が時々赤くなりプロジェクト信頼性が劣化するため、**「実時間試験は緩い境界(1 秒以内)のみ残し、厳密な境界は決定論的 fake_clock で確認」** という運用パターンを確立。後続の時間依存ユニットでも参照可能。
- **SDD 内部不整合の発見と上流還元候補**:SDD §4.3.C 擬似コードに `self._logger.log_failsafe_trip(...)` の呼出があるが §4.3.B データ構造表に `_logger` フィールドがない、という SDD 内部の不整合を発見。本 Step では Logger 注入を据置(reason 引数で代替)し、SDD 改訂は別 CR(将来予定)に申し送り。**iec62304_template upstream への還元候補(UF-012 候補)** として「SDD §5.4.2 テンプレートの『データ構造』表と『アルゴリズム』擬似コードのフィールド整合性チェック欄」の追加を検討余地あり。
- **MagicMock + side_effect による pump 例外注入**:`bad_pump.force_stop_failsafe.side_effect = RuntimeError(...)` で pump 側の例外を注入し、タイマがクラッシュせずに `_tripped=True` を保ったまま継続することを検証する。組込みでない Python プロジェクトで「ハードウェア側の異常」を模擬する実用パターン。

**本ステップで判断した実装方針(後続 UNIT 参照用):**

1. **PumpController を Protocol で定義**:Duck typing 互換のため Pump 本体実装を待たずに UNIT-002.4 を実装可能。`MagicMock` でテスト可能。後続 UNIT-002.1 Pump Simulator 実装時に Protocol を満たすことで自動的に接続。
2. **`check_once()` をテスト用 public API として公開**:本来 private (`_check_once`) にしたいが、テストから直接呼ぶと `# noqa: SLF001` が散乱する。代わりに `check_once()` を公開メソッドとし、本番では `_monitor_loop` 内部からのみ呼ばれる仕様。命名で「単発検査用」を明示。
3. **`Lock` ではなく `Lock`**:RLock を使うと再入可能だが、本ユニットの全公開メソッドは `_lock` を 1 度だけ取って即座に解放するパターンで再入不要。シンプル化のため `Lock` 採用。
4. **逆転検出は `elapsed < 0`**:`abs(elapsed) > timeout` でも良いが、「逆転 = 異常 = 即発火」のセマンティクスを明示するため `elapsed < 0` で別分岐扱い。試験設計レベルでも `(逆転)` と `(超過)` を別ケースとして列挙(MC/DC 担保)。
5. **Tripped 後の heartbeat 無視を `heartbeat()` 内でガード**:SDD §4.3.C 擬似コード通り、`if not self._tripped: self._last_heartbeat = ts`。これにより Tripped 後の heartbeat が記録されず、明示的な再初期化(将来 `reset()` API、未実装)なしには復帰できない安全側設計を維持。

---

## 次ステップ計画(Step 19 B4 完了時点、当時の記録)

Step 19 B4(UNIT-002.4 TDD 第三巡)完了、RCM-004 HW 側実装済、カバレッジ 100%、MC/DC 100%、UTPR §7.3.3 SDD §4.3 整合化済(Logger 据置 + DI + 逆転安全側)。続いて:

- **Step 19 B5(推奨、TDD 第四巡)**:**UNIT-003.3 Atomic File Writer** の TDD(UT-003.3-01〜10、RCM-015 前提、`tempfile` + `os.rename` 原子性、`subprocess` + `SIGKILL` による電源断シミュレーション、`OSError(ENOSPC)` 注入によるディスクフル)。I/O + 例外注入 + プロセス境界という新アーキタイプ
- **Step 19 B6**:UNIT-004.1 Integrity Validator TDD(UT-004.1-01〜12、RCM-015、hypothesis 破損注入プロパティ試験)— 代表 5 ユニットの最後
- **Step 19 C(並行可能)**:CR-0003(UF-006 自己還元、SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— 新 1 分ルール下の最初の CR
- **Step 19 D**:Inc.1 ITPR v0.1 骨格 — Step 19 B6 完了時点で代表 5 ユニットが全完了するため、その後の着手が効率的

(Step 19 B5 を採用、本書本文 Step 19 B5 セクション参照。)

---

### Step 19 B5 — UNIT-003.3 Atomic File Writer TDD 実装(Red-Green-Refactor、RCM-015 前提完了 + UTPR §7.3.4 整合化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-23 |
| 作業内容 | Step 19 B4(UNIT-002.4)完了を受けて **TDD 第四巡** を実行。UNIT-003.3 は I/O + 例外注入 + ファイルシステム操作という、State Machine(B2)・純粋関数 Validator(B3)・並行タイマ(B4)とは別のアーキタイプ。**Step 19 B3 / B4 教訓「TDD Red 着手前クロスレビュー」を運用継続** し、SDD §4.4 + SRS-DATA-002/003 + UTPR §7.3.4(v0.4)を並列確認。4 件の不整合(API 名/引数順・UT-003.3-07 並行書込のロック前提・UT-003.3-08 独自 Error 型・UT-003.3-10 subprocess+SIGKILL の CI 安定性)を抽出してユーザー合意のもと推奨案で進行(MINOR 区分・CR 不要、SRS/SDD 本体不変)。(1) **Red**:`tests/unit/test_atomic_writer.py` に UT-003.3-01〜10(SDD 整合化版)を 18 ケースで記述(UT-003.3-04/10 に内部ステップ観測、UT-003.3-07 を「ステートレス確認=異なる target_path への並行書込」に整合化、`unittest.mock.patch` で `os.replace` / `os.fsync` / `Path.unlink` に OSError を注入)。`pytest` で `ModuleNotFoundError` 確認(Red 確立)。(2) **Green**:`src/vip_persist/atomic_writer.py` を 78 stmt で最小実装(`NoBackupError` 例外、`WriteOk/WriteErr` / `ReadOk/ReadErr` / `RollbackOk/RollbackErr` の 3 Result 型、`write(data, target_path)` / `read(target_path)` / `rollback(target_path)` の SDD §4.4.A 3 API、SDD §4.4.B 擬似コード逐語実装:temp 作成 → write → flush → fsync → target→bak → temp→target → ディレクトリ fsync、`_best_effort_unlink` で temp クリーンアップ、`_try_fsync_directory` で POSIX 判定)。`pytest` 18 件 Pass。(3) **カバレッジ 100% 強化**:単独 92.86% だった未カバーの 3 ブランチ(best-effort unlink の OSError 経路 / 非 POSIX 環境の early return / rollback の os.replace 失敗)を狙った補助テスト 3 件(計 21 件)を追加し、stmt 100% + branch 100% を達成。MC/DC 目標を UTPR v0.4 の 95% から **100%** に引き上げ(RCM-015 前提だが試験設計で完全網羅可能)。(4) **Refactor**:ruff 6 件(D403 / PTH105 × 3 / F401 / ARG001 / TC002)を解消。`os.replace` は SDD §4.4.B 擬似コードとモンキーパッチ互換性のため `# noqa: PTH105` で SDD 整合性を明示。ruff format / mypy `--strict` / bandit 0 / pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 360 / branch 46)、3 連続 full 173 tests Pass で stable 確認。(5) **UTPR-VIP-001 v0.4 → v0.5**:§7.3.4 整合化注釈を冒頭に追加(4 件の整合化を明記)、テーブルを 12 行に再整備(UT-003.3-02b bak 置換、UT-003.3-10a/10b 分割)、§9.2 UNIT-003.3 行を 21 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 UNIT-003.3 行を Pass に更新、UNIT-002.4 行のコミット欄を Step 19 B4 マージ SHA `3c7a933` で確定、MC/DC 目標 95%→100% 引き上げを §7 に反映。(6) **CIL-VIP-001 v0.11 → v0.12**:CI-SRC-006 行を骨格 → UNIT-003.3 v0.1 に昇格、CI-TD-001f(`tests/unit/test_atomic_writer.py`、21 ケース)新規登録、CI-DOC-UTPR v0.5 / CI-DOC-DEVSTEPS v0.14 / 自己参照 v0.12 + 冒頭メタ整合、改訂履歴 v0.12 追加。(7) **DEVELOPMENT_STEPS.md v0.13 → v0.14**:本セクション追記、§202 達成状況表 / Phase 区分表を Step 19 B5 反映、改訂履歴 v0.14 追加、教訓 2 件追加(クロスレビュー運用の 3 度目定着 + OSError 注入パターンの再利用性 + SIGKILL 試験 ITPR 申し送りの判断根拠)。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_persist/atomic_writer.py`(新規 78 stmt、カバレッジ 100%、`NoBackupError` + 3 Result 型 + `write`/`read`/`rollback` 3 API + temp→rename + 1 世代 bak + POSIX ディレクトリ fsync、RCM-015 前提実装)、`tests/unit/test_atomic_writer.py`(新規 21 ケース、UT-003.3-01〜10 を展開 + 補助観点 9 件 + `tmp_path` fixture + `unittest.mock.patch` で `os.replace`/`os.fsync`/`Path.unlink` に OSError 注入)。**ドキュメント系**:UTPR-VIP-001 v0.5、CIL-VIP-001 v0.12、DEVELOPMENT_STEPS.md v0.14(本書)、Step 19 B5 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b5-unit-003.3-atomic-writer`)|

**採用根拠(なぜ UNIT-003.3 を第四巡に選んだか):**

- **アーキタイプ多様化の継続**:State Machine(状態+ロック)→ Validator(純粋関数)→ Failsafe Timer(並行+時間依存)に続き、I/O + ファイルシステム + 例外注入という第四のアーキタイプ。TDD サイクルが「ファイルシステム操作と OSError 経路」でも回ることを実証し、後続の UNIT-004.1 Integrity Validator(複合検証 + プロパティ試験)に進む前の重要な踏み石。
- **代表 5 ユニットの 4 つ目(B2/B3/B4/B5 で 4 つ完了、残 B6 のみ)**:Step 19 A で選定した代表 5 ユニットのうち UNIT-001.1 / 001.4 / 002.4 / 003.3 の 4 つを完了。最後の UNIT-004.1 Integrity Validator は hypothesis 破損注入が本丸で、本ユニットの永続化基盤が動いてから試験するのが筋(整合性検証は永続化されたファイルを対象とする)。
- **RCM-015 前提の確立**:UNIT-004.1 が検証する「永続レコードの整合性」は、まず永続レコードが半端な状態になっていないことが前提。Atomic Writer が機能することで、UNIT-004.1 は「書かれたデータが壊れている」ケースだけを扱えばよく、責任分離が明確。

**本ステップの「お手本」的価値:**

- **着手前クロスレビュー運用の 3 度目定着(Step 19 B3 → B4 → B5)**:Step 19 B3 で教訓化 → B4 で初回運用化 → 本 B5 で 3 度目。B3 で 3 件、B4 で 3 件、B5 で 4 件の不整合を各サイクルで検出し整合化。クロスレビューは「発見ゼロでは運用していない証拠、発見ありで運用している証拠」というポジティブな指標として機能。Step 17b 教訓「教訓は記録しただけでは再発を防げない」に対し、**3 度の運用で習慣化**した実例。
- **OSError 注入パターンの確立**:`unittest.mock.patch` で `os.replace` / `os.fsync` / `Path.unlink` に `OSError(errno.XXX, ...)` を注入する手法を 6 箇所で統一的に使用(UT-003.3-04 / 08 / 09 / 10b / best-effort / rollback)。I/O 例外経路を網羅的に branch coverage 100% まで持っていくための再利用パターンとして、後続 UNIT-004.1 / UNIT-003.1 Serializer / UNIT-003.2 Checksum Verifier(いずれも I/O を持つ可能性)でも適用可能。
- **ruff PTH105 と SDD 擬似コード整合性のトレードオフ**:ruff `--select ALL` は `os.replace` を `Path.replace` に置換することを推奨するが、SDD §4.4.B の擬似コードは `os.replace` 前提で書かれており、かつテストのモンキーパッチは `vip_persist.atomic_writer.os.replace` を対象とする設計。PTH105 を `# noqa` + 「SDD §4.4.B 整合」のコメントで明示的に抑制することで、lint 厳格性と仕様整合性のバランスを取るパターンを確立。同様の判断は後続 I/O 系ユニットでも発生見込み。
- **カバレッジ 92.86% → 100% への引き上げ手順**:初回実装で自然に書ける試験は 18 件で 92.86%、残り 3 ブランチ(best-effort unlink の OSError / 非 POSIX early return / rollback の replace 失敗)を狙い撃ちする補助試験 3 件を追加して 100%。MC/DC 100% は「重要経路だけ」ではなく「全分岐」を意識的に網羅する意図的な試験設計の実例。
- **SIGKILL 電源断試験の ITPR 申し送りパターン**:CI 安定性(プロセス管理 flake、macOS/Linux 間のファイルシステム挙動差)と SDD §4.4.E「電源断は原理的に検知不可能 / load 側で担保」の両方を根拠に、UT 段階では実施せず ITPR §5.6(将来 Step 19 D)に申し送り。Step 19 B4 の「実時間スレッド試験 flake 対処」に続く、**「UT で扱うべきでない試験種別を明示的に IT へ移管する」** 運用パターンの第二例。

**本ステップで判断した実装方針(後続 I/O 系ユニット参照用):**

1. **3 つの Result 型(WriteResult / ReadResult / RollbackResult)を別々に定義**:1 つの Generic `Result[T, E]` で統一する案もあったが、Python のタイプシステム制約と可読性のため別々に定義。Pattern matching で分岐も明確。
2. **`NoBackupError` はカスタム例外クラスとして定義し RollbackErr に載せる**:rollback 特有の「bak ファイルが存在しない」状態を `OSError` 以外で表現するため。同じ `OSError` でも bak 不在と replace 失敗は意味が違う。
3. **`_best_effort_unlink` を独立ヘルパ関数に**:`write` 内で直接 `try: path.unlink(); except OSError: pass` を書くより、`missing_ok=True` + `_logger.exception` でログ付きかつクラッシュしない挙動を明示ヘルパで定義した方が読みやすい。
4. **`_try_fsync_directory` で POSIX 判定を隠蔽**:`hasattr(os, "O_DIRECTORY")` チェックを `write` 本体から追い出し、本文はクロスプラットフォーム対応を意識せず書けるように。Windows 対応コードのパターン。
5. **1 世代 bak 保持を `os.replace(target, bak)` で実現**:既存 bak があっても `os.replace` は上書きするので自然に 1 世代。SRS-DATA-003「1 世代」の実装として最もシンプル。

---

## 次ステップ計画(Step 19 B5 完了時点、当時の記録)

Step 19 B5(UNIT-003.3 TDD 第四巡)完了、RCM-015 前提実装済、カバレッジ 100%、MC/DC 100%、UTPR §7.3.4 SDD §4.4 整合化済(API 統一 + ロック撤回 + OSError 型統一 + SIGKILL ITPR 申し送り)。続いて:

- **Step 19 B6(推奨、TDD 第五巡)**:**UNIT-004.1 Integrity Validator** の TDD(UT-004.1-01〜12、RCM-015 本丸、hypothesis 破損注入プロパティ試験)— **代表 5 ユニットの最後**。UNIT-003.3 Atomic File Writer で書いた永続レコードを対象に整合性検証(チェックサム / 値域 / 不変条件)を検証。完了時に Inc.1 代表 5 ユニットが全完了し、`inc1-representative-units-complete` 相当の中間ベースライン候補となる
- **Step 19 C(並行可能)**:CR-0003(UF-006 自己還元、SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— 新 1 分ルール下の最初の CR
- **Step 19 D**:Inc.1 ITPR v0.1 骨格 — Step 19 B6 完了時点で代表 5 ユニット全完了のため、その後の着手が効率的。本 UT で申し送った「subprocess + SIGKILL 電源断試験」「実時間スレッド結合」「ユニット間連携」を含めた IT 計画の起点

---

### Step 19 B6 — UNIT-004.1 Integrity Validator TDD 実装(Red-Green-Refactor、RCM-015 本丸完了 + 代表 5 ユニット全完了 + UTPR §7.3.5 整合化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-24 |
| 作業内容 | Step 19 B5 完了を受けて **TDD 第五巡**(代表 5 ユニットの最後)を実行。UNIT-004.1 は I/O・並行・状態機械とは別の「複合整合性検証 + hypothesis 破損注入プロパティ試験」アーキタイプ。**Step 19 B3 / B4 / B5 教訓「TDD Red 着手前クロスレビュー」を 4 度目の運用継続** し、SDD §4.5 + SRS-026/027/RCM-015 + UTPR §7.3.5(v0.5)+ SDD §4.12(依存する Serializer 定義)を並列確認。4 件の不整合を抽出し、各について「現状 / 選択肢 / 推奨根拠」の 3 段でユーザーに判断根拠を明示した上で合意を得て進行(MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体不変)。(1) **Red**:`tests/unit/test_integrity_validator.py` に UT-004.1-01〜12(整合化版)を 24 パラメータ化ケース + 補助観点 9 件 = 計 33 ケースで記述(hypothesis プロパティ 3 種:1 bit 反転 256 例示、SRS-004 一貫な正常値生成で偽陽性 0、flow 超過 ∧ dose 超過の 2+ 破損で reasons ≥ 2 自動検出、`_consistent_valid_settings` コンポジット戦略、`FrozenInstanceError` 検証、`SUPPORTED_SCHEMA_VERSIONS` 契約、`compute_sha256` 既知ダイジェスト、§4.5.B 列挙順序保証、`check_settings_consistency` tolerance 境界 + dose==0 分岐)。`pytest --collect-only` で `ModuleNotFoundError: vip_integrity.validator` 確認(Red 確立)。(2) **Green**:`src/vip_persist/records.py` に共通データモデルを先行実装(37 stmt、pydantic v2 frozen `Settings` / `RuntimeState` / `RawPersistedRecord` + frozen dataclass `TrustedRecord` + `SUPPORTED_SCHEMA_VERSIONS = frozenset({1})`、SDD §4.12.B 整合)、`src/vip_integrity/validator.py` を 88 stmt で最小実装(`IntegrityFailure` sealed hierarchy 9 種 frozen dataclass、`Ok` / `FailsafeRecommended` Union 型、`compute_sha256` / `check_settings_consistency` ヘルパ、`validate()` は SDD §4.5.B 擬似コード逐語実装で 9 検証項目を列挙順に追加、すべての failure を収集して単一結果で返す設計)。初回試行で hypothesis が丸めによる false positive(dose_volume が 0.000 に丸められて inconsistency 検出)を報告 → 戦略を「dose を厳密算出値のまま保持」に修正、偽陽性 0 を達成。(3) **Refactor**:ruff 20 件(RUF002 × 7 / FURB157 × 6 / RUF003 × 2 / FBT001 × 2 / TC001 / TC003 / C901)を解消。`×` / `≈` / `≤` / `∧` / `¬` / `±` 等の Unicode 記号を ASCII 代替(`*` / `approximately` / `<=` / `and` / `not` / `+-`)に置換、`Decimal("60")` / `Decimal("100")` を `Decimal(60)` / `Decimal(100)` に最適化、`validate` の C901(cyclomatic 11 > 10)は SDD §4.5.B 擬似コード逐語実装の審査トレース性を優先して `# noqa: C901` + 理由コメントで明示抑制(Step 19 B5 の `# noqa: PTH105` と同じパターン)、records.py の `Decimal` / `State` 実体 import は pydantic v2 runtime 型解決のため `# noqa: TC001, TC003` で抑制、tests の `expected: bool` パラメータは pytest.parametrize が positional 供給のため `# noqa: FBT001` で抑制。ruff format / mypy `--strict`(19 source files Pass) / bandit 0 / pip-audit Pass、TOTAL カバレッジ **100.00%**(stmt 485 / branch 68、`fail_under=95` 超過)、3 連続 full 206 tests Pass で stable 確認。(4) **UTPR-VIP-001 v0.5 → v0.6**:§7.3.5 整合化注釈を冒頭に追加(4 件の整合化を SDD との対応で明記)、テーブルを 12 行で再整備(各ケースに試験入力・期待値を整合化後の型 `FailsafeRecommended(reasons=[...])` で記述)、§9.2 UNIT-004.1 行を 33 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 UNIT-004.1 行を Pass に更新、UNIT-003.3 行のコミット欄を Step 19 B5 PR #13 マージ SHA `0a1cc34` で確定。(5) **CIL-VIP-001 v0.12 → v0.13**:CI-SRC-007 行を骨格 → UNIT-004.1 v0.1 に昇格、CI-SRC-006 行に共通データモデル v0.1 を追記(Step 19 B6 スコープ拡張、UNIT-003.1 Serializer で再利用予定)、CI-TD-001g(`tests/unit/test_integrity_validator.py`、33 ケース)新規登録、CI-DOC-UTPR v0.6 / CI-DOC-DEVSTEPS v0.15 / 自己参照 v0.13 + 冒頭メタ整合、改訂履歴 v0.13 追加。(6) **DEVELOPMENT_STEPS.md v0.14 → v0.15**:本セクション追記、§202 達成状況表 / Phase 区分表を Step 19 B6 反映、改訂履歴 v0.15 追加、教訓 2 件追加(判断根拠の 3 段提示 + hypothesis による戦略的エッジケース発見)。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_persist/records.py`(新規 37 stmt、カバレッジ 100%、pydantic v2 frozen 4 モデル + 2 定数、SDD §4.12.B 整合、UNIT-003.1 / 003.2 / 004.1 共有)、`src/vip_integrity/validator.py`(新規 88 stmt、カバレッジ 100%、`IntegrityFailure` 9 種 + `Ok` / `FailsafeRecommended` + `compute_sha256` / `check_settings_consistency` / `validate` の 3 関数、SDD §4.5.B 擬似コード逐語実装、RCM-015 本丸実装)、`tests/unit/test_integrity_validator.py`(新規 33 ケース、UT-004.1-01〜12 展開 24 + 補助観点 9、hypothesis プロパティ 3 種)。**ドキュメント系**:UTPR-VIP-001 v0.6、CIL-VIP-001 v0.13、DEVELOPMENT_STEPS.md v0.15(本書)、Step 19 B6 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b6-unit-004.1-integrity-validator`)|

**採用根拠(なぜ UNIT-004.1 を第五巡に選んだか):**

- **代表 5 ユニット完走**:Step 19 A で選定した代表 5 ユニット(UNIT-001.1 State Machine / UNIT-001.4 Flow Command Validator / UNIT-002.4 HW-side Failsafe Timer / UNIT-003.3 Atomic File Writer / UNIT-004.1 Integrity Validator)のうち B2/B3/B4/B5 で 4 つ完了。本 B6 で最後の UNIT-004.1 を完了し、**代表アーキタイプ 5 種(状態機械・純粋関数・並行タイマ・I/O・整合性検証)全網羅** を達成。後続プロジェクトが本書を「IEC 62304 TDD のお手本」として参照する際、5 種のアーキタイプ別サンプルが揃っていることが価値となる。
- **RCM-015 本丸の確立**:UNIT-003.3 Atomic File Writer(B5、前提)で「半端な書込状態を残さない」ことが保証されているため、UNIT-004.1 は「書かれたデータが壊れている / 値域外 / 状態が矛盾している」ケースのみを扱えばよく、責任分離が明確。B5 → B6 の順序は責任依存の自然な流れ。
- **hypothesis 破損注入プロパティ試験の本丸**:UNIT-004.1 は整合性検証という性質上、**無限の破損パターンに対して堅牢**である必要があり、例示試験だけでは不十分。hypothesis による (1) 1 bit 反転の 256 パターン全網羅 / (2) 正常値域での偽陽性 0 / (3) 2+ 破損での常に検出、の 3 種で **RCM-015 の頑健性を試験設計で担保**。この 3 プロパティは代表 5 の他ユニットには現れないため、UNIT-004.1 で初めて本格導入する価値が高い。

**本ステップの「お手本」的価値:**

- **着手前クロスレビュー運用の 4 度目定着(Step 19 B3 → B4 → B5 → B6)**:B3 で教訓化 → B4 初回運用 → B5 3 度目 → 本 B6 で 4 度目。各サイクルでの発見数は **B3: 3 件、B4: 3 件、B5: 4 件、B6: 4 件**。発見がゼロにならないことが「運用している証拠」、発見ありが「運用が機能している証拠」という逆説的指標が 4 サイクルで確立。Step 17b 教訓「教訓は記録しただけでは再発を防げない」に対し、**4 度の運用で完全に習慣化**した実例。
- **判断根拠の 3 段提示による合意形成パターン**:本ステップで初めて「合意します」の後に「判断根拠・意図がわからないので判断のしようがない」というユーザーのフィードバックを受けた。当初は各不整合を「SDD を真とし UTPR を整合化」の一文で提示していたが、ユーザーから「なぜその案か」を問われ、全 4 件について「(1) 現状 / (2) 選択肢 / (3) 推奨根拠(IEC 62304 条項・過去教訓・設計意図・代替案の却下理由)」の 3 段で再提示。これは **B3 / B4 / B5 では前例踏襲で合意が取れていたが、B6 では整合化判断の質がより精密**(pydantic 管轄と本ユニット責務の境界 / 擬似コードに存在しない検証項目の扱い / 代替差し替え先の選定根拠)であり、前例踏襲だけでは根拠が弱かったためと考えられる。**教訓:**TDD 前クロスレビューで整合化案を提示する際、初回は「(a) 現状 / (b) 選択肢 3 つ / (c) 推奨根拠(条項・代替却下理由・設計意図)」の 3 段構造で提示し、ユーザーが判断材料を得られる状態にする。後続 UNIT でも整合化判断が必要な場合に同パターンを適用。
- **hypothesis による戦略的エッジケース発見**:UT-004.1-11「正常値範囲は常に Ok」プロパティの最初の実装で、hypothesis が `flow_rate=0.01, duration_min=1, dose_volume=0.000` というエッジケースを発見。原因は戦略内で dose を `expected_dose.quantize(Decimal("0.001"))` で丸めたことによる情報欠損で、validator が「設定不一致」を正しく検出。**hypothesis の反例提示は単なるバグ発見ではなく、試験戦略設計の不備発見**という価値を持つ。修正は戦略で dose を「厳密な flow × duration / 60」に固定することで解決。**教訓:**hypothesis の反例は (1) コードのバグ / (2) 試験戦略の不備 / (3) 仕様の曖昧さ の 3 種類があり、本ステップは (2) の実例。後続 UNIT(UNIT-002.1 Pump Simulator / UNIT-003.1 Serializer 等)で hypothesis を使う際も同じ観点でチェック。
- **依存型の先行実装パターン**:UNIT-004.1 は `Settings` / `RuntimeState` / `RawPersistedRecord` / `TrustedRecord` に依存するが、これらは UNIT-003.1 Serializer(Step 19 B7 以降予定)で定義される予定だった。選択肢を「(A) Step を UNIT-003.1 に変更 / (B) validator 内で closure 定義 / (C) 共通モジュール `records.py` に先行実装」の 3 つで分析し、(C) を採用(理由:DEVSTEPS の代表 5 完走目標を守れる、型二重定義による技術的負債を避ける、SDD §4.12.B に既に設計済みで転記のみ)。**教訓:**依存ユニット未実装時の先行実装判断は、(1) ステップの本旨(代表 5 完走)を守れるか / (2) 技術的負債を生むか / (3) 既存 SDD 設計の転記で済むか、の 3 観点で判断。
- **`validate()` 関数の C901 抑制パターン**:cyclomatic complexity 11 > 10 を、SDD §4.5.B 擬似コードの 9 検証項目を **逐語実装する設計意図を優先** して `# noqa: C901` + 理由コメント「9-check enumeration of SDD §4.5.B intentionally fans out to 9 branches; splitting would obscure SDD correspondence for auditors」で明示抑制。Step 19 B5 の `# noqa: PTH105`(SDD 整合)と同じ判断パターン。**教訓:**lint 厳格性と SDD 逐語整合のトレードオフは、**監査時に SDD 行と実装行が 1:1 対応するか**を基準に判断。後続 UNIT(UNIT-001.5 Watchdog / UNIT-004.2 Resume Gate 等、同様に SDD 擬似コードが長い)でも同パターンを適用。

**本ステップで判断した実装方針(後続整合性検証系ユニット参照用):**

1. **`Ok` / `FailsafeRecommended` の Union 型を `Err` で置換しない**:`Err` は「エラー」だが、`FailsafeRecommended` は「SRS-027 フェイルセーフ起動を推奨」という **設計的な推奨戻り**。呼出側に「例外として投げる」ではなく「型で誘導する」意味を込める。SDD §4.5.A の型設計を保持。
2. **`IntegrityFailure` を sealed hierarchy(9 種 frozen dataclass の Union)で定義**:1 つの Generic `Error(code, detail)` にする案もあったが、(a) 各失敗のメタデータ型が異なる(`version: int` / `expected: str, actual: str` / `value: Decimal` / `accumulated: Decimal, dose: Decimal` / `state: State` 等)、(b) pattern matching で分岐を明確化、の 2 点で別々の dataclass を選択。`list[IntegrityFailure]` は Union 型で受ける。
3. **`compute_sha256` / `check_settings_consistency` をモジュール公開関数にする**:テストから直接呼べるようにする(UT-004.1-17 tolerance 境界 / UT-004.1-19 dose==0 分岐 / UT-004.1-20 compute_sha256 契約)。`validate` のブラックボックス試験だけでは分岐網羅が不十分。
4. **`check_settings_consistency` の `dose_volume == 0` 早期リターン**:`diff_ratio = abs(expected_dose - dose) / dose` の除算で dose=0 の場合 ZeroDivisionError を回避するための分岐。SDD §4.5.B 擬似コードの意図を明示実装。テストでは UT-004.1-19 で真偽両方を網羅。
5. **`TrustedRecord.from_raw(raw)` は `@classmethod` + `Self` 型**:`@dataclass(frozen=True, slots=True)` の記述効率と型安全性の両立(Python 3.12 `typing.Self`)。Step 19 B2 の `state_machine.py` 既存パターンを踏襲。
6. **全 failure を収集して単一結果で返す(短絡しない)**:SDD §4.5.B 擬似コードは `if ...: failures.append(...)` を 9 回並べ、最後に `if failures: return FailsafeRecommended(reasons=failures)` で判定する「収集方式」を採用。短絡返却(early return)にすると、例えば checksum が違っても値域も逸脱しているレコードで「2 箇所破損」が UT-004.1-06/12 で検出できなくなる。監査時に「**なぜ RCM-015 は 9 項目すべてを 1 回の検証で報告するのか**」の回答になる。

---

## 次ステップ計画(Step 19 B6 完了時点、当時の記録)

Step 19 B6(UNIT-004.1 TDD 第五巡)完了、**代表 5 ユニット全完了**、RCM-015 本丸実装済、カバレッジ 100%、MC/DC 100%、UTPR §7.3.5 SDD §4.5 整合化済(戻り値型統一 + pydantic 管轄差し替え + FutureTimestamp 退け + ERROR 不変条件差し替え)、共通データモデル `vip_persist/records.py` を UNIT-003.1 / 003.2 / 004.1 共有前提で先行実装済。続いて候補は:

- **Step 19 B7(推奨、残 12 ユニット TDD 開始)**:**UNIT-003.1 Serializer** の TDD(UT-003.1-01〜、SDD §4.12、JSON シリアライズ + ラウンドトリップ + `hypothesis` 対称性、RCM-015 構成要素)— 本 B6 の `records.py` をそのまま使うため依存関係が自然。完了時に永続化パイプライン(003.1 → 003.3 → 004.1)が Inc.1 範囲で連結し、Step 19 D(ITPR v0.1 骨格)着手のタイミング
- **Step 19 B8 / B9 / ...**:UNIT-001.2 Control Loop / UNIT-001.5 SW Watchdog(RCM-003) / UNIT-002.1 Pump Simulator / UNIT-001.3 Command Handler / UNIT-003.2 Checksum Verifier / UNIT-004.2 Resume Confirmation Gate(RCM-016) / UNIT-005.* API 群 を順次 TDD 実装(残 12 ユニット)
- **Step 19 C(並行可能、インターバル消化と並行して起票可能)**:CR-0003(UF-006 自己還元、SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)— 新 1 分ルール下の最初の CR、Step 19 B7 着手前のキックオフに適する
- **Step 19 D**:Inc.1 ITPR v0.1 骨格 — 代表 5 ユニット全完了で TDD の基盤技術が確立したため、結合試験計画の着手タイミングとしては Step 19 B7 か B8 完了後が効率的(残 12 ユニットの UT が同時に骨格完成していく時期)。B5 / B6 で申し送った「subprocess + SIGKILL 電源断試験」「実時間スレッド結合」「ユニット間連携」「UNIT-003.1 → 003.3 → 004.1 永続化パイプライン」を IT 計画の起点とする
- **(中間ベースライン候補)**:代表 5 ユニット全完了により `inc1-representative-units-complete` 等の中間タグ付与候補。ただし SCMP §5 のベースライン規則では「インクリメント完了」が主イベントなので、Inc.1 全 17 ユニット完了時の `inc1-implementation-complete` タグに統合する方が監査整合性が高い

---

### Step 19 B7 — UNIT-003.1 Serializer TDD 実装(Red-Green-Refactor、RCM-015 前提完了 + UTPR §7.3.6 新規詳細化 + 残骨格 12 → 11 ユニット)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-24 |
| 作業内容 | Step 19 B6(代表 5 ユニット全完了)を受けて **TDD 第六巡** を実行。UNIT-003.1 Serializer は代表 5 外の残 12 ユニット群の第一弾、かつ B6 で共通データモデルを先行実装した永続化パイプライン(003.1 → 003.3 → 004.1)の最上流。**着手前クロスレビューの 5 度目運用**(B3 / B4 / B5 / B6 継続)で SDD §4.12 + SRS-DATA-001/004 + UTPR §7.3.6(v0.6 骨格のみ)+ B6 成果物 `records.py` を並列確認、**7 論点を抽出**してユーザーに「(a) 現状 / (b) 選択肢 / (c) 推奨根拠」の 3 段構造で提示。(1) `PersistedRecord` と `RawPersistedRecord` を別 pydantic モデルで定義(SDD §4.12.B 意味論分離)、(2) `build_persisted_record` ファクトリを Serializer 側に配置(payload_bytes + SHA-256 生成、責務分離)、(3) `State` enum を**名前**(`{"__state__": "<name>"}` タグ)でシリアライズ(`auto()` 値変動リスク回避)、(4) records.py 不変(B6 スコープ境界維持)、(5) hypothesis `max_examples=200` でラウンドトリップ + 決定論性、(6) `current_schema_version()` を関数として実装(§4.12.A 署名整合)、(7) MC/DC 目標 95% → **100%** に引き上げ(B5 Atomic Writer 前例、RCM-015 前提位置付け)。**ユーザーフィードバック「書いてもらってもよくわからくて判断できないため」を受け、推奨方針で進行に合意**(新教訓として「判断材料の抽象度調整」を記録)。実装時に論点 8(`bytes` 型のタグ付け — SDD §4.12.C 擬似コードは Decimal / datetime のみ扱うが `payload_bytes: bytes` が未カバー)が発覚、既存の Decimal / State タグ戦略と一貫な `{"__bytes__": "<base64>"}` タグを追加(MINOR、§4.12.C 擬似コード拡張)。(1) **Red**:`tests/unit/test_serializer.py` に UT-003.1-01〜17 を 22 パラメータ化ケース + 補助観点 4 = 計 **26 ケース**で記述(hypothesis プロパティ 2 種:`max_examples=200` のラウンドトリップ戦略、`max_examples=50` の決定論性プロパティ、`_srs004_consistent_settings` コンポジット戦略、`_arbitrary_runtime_state` で 5 状態 × Decimal 値域の均一サンプリング、State 6 値を `list(State)` で全パラメータ化、不正 JSON 4 サブケース、統合試験で `build → to_json → from_json → validate(Integrity)` E2E)。`pytest --collect-only` で `ImportError: cannot import name 'PersistedRecord'` を確認(Red 確立)。(2) **Green**:`src/vip_persist/records.py` に `PersistedRecord` pydantic frozen モデルを追加(既存 `RawPersistedRecord` とフィールド同一、B6 成果物は不変保持で追加のみ、45 stmt)、`src/vip_persist/serializer.py` を 47 stmt で新規実装(`_DECIMAL_TAG` / `_STATE_TAG` / `_BYTES_TAG` 定数、`_default` hook で Decimal / State / bytes を 3 種タグに wrap、`_hook` object_hook で逆変換、`_serialise` で sort_keys + separators + ensure_ascii 共通設定、`compute_payload_checksum` が inner dict を JSON 化して SHA-256 hex digest を返す、`build_persisted_record` ファクトリで PersistedRecord を組み立て、`to_json` / `from_json` / `current_schema_version` の 3 公開 API、SDD §4.12.C 擬似コードを逐語実装 + bytes タグ拡張)。`pytest` 26 件 Pass。(3) **Refactor**:ruff 5 件(RUF100 不要 noqa / D413 Raises 後の空行 / PLR1730 if-max を min に / PLC0415 ローカル import / E501 101 文字超過)を解消、`mypy --strict` 21 source files Pass、bandit 0、pip-audit Pass、TOTAL カバレッジ **100.00%**(stmt 540 / branch 80)、3 連続 full 232 tests Pass で stable 確認。(4) **UTPR-VIP-001 v0.6 → v0.7**:§7.3.6 を骨格 → 詳細 UT テーブル(UT-003.1-01〜17、補助観点 4 含む)に書き下ろし、既存骨格は §7.3.7 に移動して残 12 → 11 ユニットに更新、整合化注釈を冒頭に追加(7 論点 + 1 実装時論点を箇条書き)、§9.2 UNIT-003.1 行を 26 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 UNIT-003.1 行を Pass に更新、UNIT-004.1 行のコミット欄を Step 19 B6 PR #14 マージ SHA `faf743b` で確定。(5) **CIL-VIP-001 v0.13 → v0.14**:CI-SRC-006 行に UNIT-003.1 Serializer v0.1 追記 + 共通データモデル v0.1 → v0.2 昇格(`PersistedRecord` 追加を明記)、CI-TD-001h(`tests/unit/test_serializer.py`、26 ケース)新規登録、CI-DOC-UTPR v0.7 / CI-DOC-DEVSTEPS v0.16 / 自己参照 v0.14 + 冒頭メタ整合、改訂履歴 v0.14 追加。(6) **DEVELOPMENT_STEPS.md v0.15 → v0.16**:本セクション追記、§202 達成状況表 / Phase 区分表を Step 19 B7 反映(Inc.1 完了ユニット数 5 → 6)、改訂履歴 v0.16 追加、教訓 1 件追加(「判断材料の抽象度調整」)。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_persist/records.py` v0.2(`PersistedRecord` モデル追加、37 → 45 stmt、カバレッジ 100%、B6 成果物に追加のみ、既存 4 型は不変)、`src/vip_persist/serializer.py`(新規 47 stmt、カバレッジ 100%、3 種タグ戦略 + sort_keys 決定論性 + SDD §4.12.B 擬似コード逐語実装、RCM-015 前提実装)、`tests/unit/test_serializer.py`(新規 26 ケース、UT-003.1-01〜17 展開 + 補助観点 4、hypothesis プロパティ 2 種)。**ドキュメント系**:UTPR-VIP-001 v0.7、CIL-VIP-001 v0.14、DEVELOPMENT_STEPS.md v0.16(本書)、Step 19 B7 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b7-unit-003.1-serializer`)|

**採用根拠(なぜ UNIT-003.1 を第六巡に選んだか):**

- **永続化パイプラインの最上流**:UNIT-003.1 Serializer → UNIT-003.3 Atomic File Writer(B5 完了)→ UNIT-004.1 Integrity Validator(B6 完了)の 3 ユニットで永続化パイプラインが完成する。Serializer が最上流で、B7 完了により書込 → 保存 → 復元 → 整合性検証の E2E が Inc.1 範囲でモック抜きで動作確認できる(UT-003.1-12 統合試験)。**本ステップの統合試験は IT 計画の縮小リハーサル**でもある。
- **B6 共通データモデルの再利用検証**:B6 で「UNIT-003.1 Serializer で再利用前提」として先行実装した `records.py` の `Settings` / `RuntimeState` / `RawPersistedRecord` が、本 B7 で実際に再利用できることを検証。`PersistedRecord` を追加することで B6 の設計判断(「フィールド同一だが型で意味論分離」)が機能することを実証。
- **代表 5 の次として自然な順序**:代表 5 ユニットは設計的複雑性(RCM、状態機械、並行、I/O)で選定されており、一方 UNIT-003.1 Serializer は **Pure な変換関数**だが RCM-015 前提として重要。B6 完了後の「残 12 ユニット TDD 開始」の第一弾として、設計複雑度の低いものから着手するのが自然。
- **ITPR の起点**:Step 19 D(Inc.1 ITPR v0.1 骨格)の起点を「永続化パイプライン統合試験」とする際、Serializer が完成していないと IT 計画の具体性が薄い。B7 完了で永続化パイプラインが UT レベルで閉じ、IT に持ち込むべき試験(subprocess + SIGKILL、実時間ファイルシステム、エラー注入)が明確化する。

**本ステップの「お手本」的価値:**

- **着手前クロスレビュー運用の 5 度目定着**(B3 → B4 → B5 → B6 → B7):B3 で教訓化 → B4 初回運用 → B5 3 度目 → B6 4 度目 → 本 B7 で 5 度目。各サイクルでの発見数は **B3: 3 件、B4: 3 件、B5: 4 件、B6: 4 件、B7: 7 件 + 実装時 1 件 = 8 件**。発見件数が B5 以降で増加傾向にあり、これは「着手前の網羅性が上がっている」ことと、B6 以降は Serializer のように設計判断の自由度が高いユニットに進んでいるためと考えられる。**運用が完全に習慣化**した実例(Step 17b 教訓「教訓は記録しただけでは再発を防げない」の完全なポジティブ反例)。
- **ユーザーフィードバック「書いてもらってもよくわからくて判断できない」への応答**:B6 で確立した「(a) 現状 / (b) 選択肢 / (c) 推奨根拠」の 3 段構造で 7 論点を提示したところ、ユーザーから「推奨の方針で進めてください。書いてもらってもよくわからくて判断できないため」とのフィードバック。**つまり、判断根拠を精密に示すことが、専門知識を前提とした判断をユーザーに強いる結果になる**という重要な気づき。本件は解決後、Step 19 B8 以降で論点提示の抽象度調整を検討すべき課題として教訓化。
- **実装時発覚の論点追加**:論点 8(`bytes` 型の `__bytes__` タグ)は着手前クロスレビューで漏れ、実装時に発覚。SDD §4.12.C の `_default` 擬似コードを逐語確認した際に「Decimal と datetime のみ扱っている、bytes は?」と気付いた。**クロスレビューでは型表の記述(SDD §4.12.B `payload_bytes: bytes`)に意識が集中し、アルゴリズム擬似コード(§4.12.C)の型カバレッジ網羅性まで確認していなかった**。後続 UNIT では「型表と擬似コードの型カバレッジ整合」をチェックポイントに追加する余地あり。
- **3 種タグ戦略の一貫性**:Decimal(`__decimal__`)・State(`__state__`)・bytes(`__bytes__`)の 3 種タグオブジェクトで JSON 拡張型をカプセル化するパターンを確立。JSON 標準(number, string, bool, null, array, object)でカバーできない Python 型は**タグ付けで lossless ラウンドトリップ**する、という設計原則を本プロジェクトで統一。後続 UNIT(例:`datetime` が必要になった場合)でも同じ `{"__datetime__": "..."}` タグを追加すれば拡張可能。
- **B6 共通データモデルへの追加パターン**:`records.py` に `PersistedRecord` を追加する際、既存 4 型(`Settings` / `RuntimeState` / `RawPersistedRecord` / `TrustedRecord`)は**完全に不変**のまま、新型のみを追加。これは B6 スコープで先行実装した成果物を **add-only** で拡張する運用パターン。破壊的変更を避けることで、B8 以降で records.py にさらに追加が発生しても既存テストへの影響がない。
- **pydantic `model_dump(mode="python")` + カスタム JSON hook の組合せ**:pydantic v2 の `mode="json"` は Decimal を float にする等の**情報欠損**が起きるため、`mode="python"` で Python オブジェクトのまま取り出し、`json.dumps` の `default` hook でカスタムタグ化する方式を採用。**型情報を最後まで保持してから独自 JSON 変換ロジックに渡す**設計パターン。

**本ステップで判断した実装方針(後続 I/O + 変換系ユニット参照用):**

1. **`PersistedRecord` / `RawPersistedRecord` は同一フィールドだが別モデル**:`model_config = ConfigDict(frozen=True)` を両方に適用。mypy は 2 つを異なる型と判定し、`to_json(PersistedRecord)` と `from_json() -> RawPersistedRecord` の署名を監査できる。
2. **`build_persisted_record` は Serializer モジュール内に配置**:payload_bytes の計算規則(inner dict JSON 化、sort_keys、3 種タグ)は Serializer 実装詳細。呼出側(永続化層)から抽象化される。
3. **State 名前シリアライズ**:`{"__state__": obj.name}` + 復元時 `State[obj[_STATE_TAG]]`。pydantic のデフォルト動作(auto() int 値)を**意図的にバイパス**することで enum 再配列に強い記録形式を確保。
4. **決定論性のためには `mode="python"` + カスタム `default` が必須**:pydantic `mode="json"` の Decimal 扱い(float 化)は精度損失 + 復元時の str/Decimal 判別不能で二重の問題。`mode="python"` で Decimal を保持し、`_default` で `{"__decimal__": str}` タグ化する。
5. **`_hook` のパススルー**:タグなし dict はそのまま返す(identity 保存)。これにより、ネストされた JSON オブジェクトの一般的なキーに偶然 `__decimal__` が混入しない限り、予期しない型変換は起きない。タグ名を `__` プレフィックス付きにすることで一般 JSON キーとの衝突をほぼ回避。
6. **hypothesis プロパティ 2 種(ラウンドトリップ + 決定論性)を分離**:1 つの関数で両方検証するより、戦略を分けた方が失敗時の原因特定が容易。ラウンドトリップは `max_examples=200`、決定論性は `max_examples=50`(各 5 回の to_json 呼出 = 実際は 250 回相当)。

---

## 次ステップ計画(Step 19 B7 完了時点、当時の記録)

Step 19 B7(UNIT-003.1 TDD 第六巡)完了、RCM-015 前提実装完了(UNIT-003.3 Atomic Writer と合わせて永続化パイプラインの最上流 + 保存層が揃った)、カバレッジ 100%、MC/DC 100%、UTPR §7.3.6 新規詳細化完了。続いて候補は:

- **Step 19 B8(推奨、永続化パイプライン完成)**:**UNIT-003.2 Checksum Verifier** の TDD(UT-003.2-01〜、SDD §4.13、SRS-SEC-001 既知ベクタ + hashlib 委譲、RCM-015 構成要素)— 本 B7 の `compute_payload_checksum` ヘルパを独立モジュール化する位置付け。完了時に永続化 3 ユニット(003.1 / 003.2 / 003.3)+ 整合性検証(004.1)が全完了し、Step 19 D の ITPR v0.1 骨格着手タイミングとしては Step 19 B8 完了後が最適
- **Step 19 B9 / B10 / ...**:UNIT-001.2 Control Loop / UNIT-001.5 SW Watchdog(RCM-003) / UNIT-002.1 Pump Simulator / UNIT-001.3 Command Handler / UNIT-004.2 Resume Confirmation Gate(RCM-016) / UNIT-002.2 Pump Observer / UNIT-002.3 Event Injection Stub / UNIT-005.* API 群 を順次 TDD 実装(残 10 ユニット)
- **Step 19 C(並行可能)**:CR-0003(UF-006 自己還元、SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)
- **Step 19 D**:Inc.1 ITPR v0.1 骨格 — Step 19 B8 完了後が最適(永続化パイプライン + 整合性検証が UT レベルで閉じ、IT で扱うべき試験セット:subprocess + SIGKILL 電源断 / 実時間スレッド結合 / パイプライン E2E が明確になる)

---

### Step 19 B8 — UNIT-003.2 Checksum Verifier TDD 実装(Red-Green-Refactor、RCM-015 構成要素完了 + 永続化パイプライン完成 + UTPR §7.3.7 新規詳細化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-24 |
| 作業内容 | Step 19 B7(UNIT-003.1 Serializer)完了を受けて **TDD 第七巡** を実行。UNIT-003.2 Checksum Verifier は SDD §4.13 の SHA-256 改ざん検知 API(`compute` / `verify`)実装で、本 B8 完了により **UNIT-003 系 全完了 = 永続化パイプライン(003.1 Serializer → 003.2 Checksum Verifier → 003.3 Atomic Writer → 004.1 Integrity Validator の 4 ユニット連携)が完成** する節目。**着手前クロスレビューの 6 度目運用**(B3/B4/B5/B6/B7 継続)で SDD §4.13 + SRS-SEC-001 + UTPR §7.3.7(v0.7 骨格のみ)+ 既存 B6 `compute_sha256` + B7 `compute_payload_checksum` を並列確認、**B7 教訓「判断材料の抽象度調整」を運用化**して論点を「運用性」と「専門性」に分類して提示:**運用性(ユーザー判断)1 件:** 既存の `compute_sha256`(B6)/ `compute_payload_checksum`(B7)と新設 `checksum.py` の重複整理タイミング → 推奨 A(本 B8 は add-only で既存不変、統合リファクタは別ステップ)。**専門性(推奨で進行)4 件:** ① SDD §4.13.C 通り `hmac.compare_digest` 定数時間比較、② 大文字/混合 hex の `expected` は `.lower()` 正規化、③ 不正形式 `expected`(長さ違い / 非 hex)は例外なし `False` 返却、④ MC/DC 目標 95% → **100%** 引き上げ。**UT 申し送り:** SDD §4.13.F 末尾「タイミング試験(参考、一致/不一致の実行時間差が統計的有意でない)」は B4/B5 教訓(非決定論的試験は IT へ)に従い **ITPR §5.6(将来 Step 19 D)申し送り**。SRS / SDD / RMF / SAD 本体不変。(1) **Red**:`tests/unit/test_checksum.py` に UT-003.2-01〜15 を 32 ケースで記述(NIST 既知ベクタ 2 種 `SHA-256(b"")` / `SHA-256(b"abc")`、`pytest.parametrize` で UT-003.2-03 を 5 サブケース / UT-003.2-05/06 を 4 サブケース ×2 = 16 サブケース / UT-003.2-10/11 を 4 サブケース ×2、`hypothesis` プロパティ 2 種 `max_examples=200`:任意バイト列(max 4 KB)の `verify(data, compute(data)) == True` ラウンドトリップ + 異なる 2 バイト列で digest 相違の弱衝突試験、1 MB 入力の資源試験、空白混入 / 1 文字短縮の境界値、大小混合 hex の正規化 2 件)。`pytest --collect-only` で `ModuleNotFoundError: vip_persist.checksum` 確認(Red 確立)。(2) **Green**:`src/vip_persist/checksum.py` を 17 stmt で新規実装(`_HEX_DIGEST_LENGTH = 64` / `_HEX_ALPHABET = frozenset("0123456789abcdef")` 定数、`compute(data: bytes) -> str` は `hashlib.sha256(data).hexdigest()` の 1 行、`verify(data: bytes, expected: str) -> bool` は SDD §4.13.C 逐語実装:長さチェック → `.lower()` 正規化 → hex 文字チェック → `compute(data)` → `hmac.compare_digest(actual, normalised)`)。pytest 32 件一発 Pass(リファクタ不要)。(3) **Refactor**:ruff check 全件通過(追加修正なし)、`mypy --strict` 2 source files Pass、bandit 0、pip-audit Pass、TOTAL カバレッジ **100.00%**(stmt 557 / branch 84)、3 連続 full 264 tests Pass で stable 確認。B2〜B7 で培われた lint / mypy / bandit / pip-audit の網羅的クリア運用が B8 で「初回 Pass」を実現(前提準備が熟成した結果)。(4) **UTPR-VIP-001 v0.7 → v0.8**:§7.3.7 を骨格 → 詳細 UT テーブル(UT-003.2-01〜15)に書き下ろし、既存骨格は §7.3.8 に移動して残 11 → 10 ユニットに更新、整合化注釈を冒頭に追加(運用性 1 + 専門性 4 論点と ITPR 申し送りを箇条書き)、§9.2 UNIT-003.2 行を 32 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 UNIT-003.2 行を Pass に更新、UNIT-003.1 行のコミット欄を Step 19 B7 PR #15 マージ SHA `982c568` で確定。B7 で発生していた §9.2 テーブル内の UNIT-003.1 行二重状態(骨格行 + 実績行の混在)を解消し正しい順序(UNIT-001.1 → 001.2 ... → 003.1 → 003.2 → 003.3 → 004.1 ...)に整理。(5) **CIL-VIP-001 v0.14 → v0.15**:CI-SRC-006 行に UNIT-003.2 Checksum Verifier v0.1 追記、状態を「永続化パイプライン完成」に更新、CI-TD-001i(`tests/unit/test_checksum.py`、32 ケース)新規登録、CI-DOC-UTPR v0.8 / CI-DOC-DEVSTEPS v0.17 / 自己参照 v0.15 + 冒頭メタ整合、改訂履歴 v0.15 追加。(6) **DEVELOPMENT_STEPS.md v0.16 → v0.17**:本セクション追記、§202 達成状況表 / Phase 区分表を Step 19 B8 反映(Inc.1 完了ユニット 6 → 7、UNIT-003 系 全完了を明記)、改訂履歴 v0.17 追加、教訓は B7 の「判断材料の抽象度調整」が B8 で運用化されたことを簡潔に追記(別途独立教訓は追加せず)。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_persist/checksum.py`(新規 17 stmt、カバレッジ 100%、`compute` / `verify` の 2 公開 API、`hmac.compare_digest` 定数時間比較 + hex 正規化、RCM-015 構成要素実装)、`tests/unit/test_checksum.py`(新規 32 ケース、UT-003.2-01〜15 展開、NIST 既知ベクタ 2 + hypothesis プロパティ 2 種)。**ドキュメント系**:UTPR-VIP-001 v0.8、CIL-VIP-001 v0.15、DEVELOPMENT_STEPS.md v0.17(本書)、Step 19 B8 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b8-unit-003.2-checksum`)|

**採用根拠(なぜ UNIT-003.2 を第七巡に選んだか):**

- **永続化パイプラインの完成**:UNIT-003.1 Serializer(B7)→ **UNIT-003.2 Checksum Verifier(本 B8)** → UNIT-003.3 Atomic File Writer(B5)→ UNIT-004.1 Integrity Validator(B6)の 4 ユニット連携が閉じる。書込時(Serializer で payload 作成 → Checksum Verifier で署名 → Atomic Writer で保存)と復元時(Atomic Writer で読出 → Serializer で deserialize → Integrity Validator + Checksum Verifier で検証)の**往復パスが Inc.1 範囲で全て UT レベルで動作確認可能**となる。これは Step 19 D(ITPR v0.1 骨格)着手タイミングとしての重要な到達点。
- **B7 完了後の自然な順序**:B7 で `compute_payload_checksum` に Serializer 内で SHA-256 を直接埋め込んだが、**SDD §4.13 は独立モジュール化を想定**している。B8 で Checksum Verifier を切り出すことで、SDD §4.13 で明示された公開 API(`compute` / `verify`)として整備し、`hmac.compare_digest` の定数時間比較という SDD 固有設計を明示実装。
- **ITPR 着手の前提条件クリア**:Step 19 D(ITPR)は永続化パイプラインの結合試験(subprocess + SIGKILL 電源断 / ファイルシステム実時間 / タイミング攻撃耐性の統計試験)を扱う。B8 完了で対応 UT が揃うため、ITPR §5.6 「UT から IT への申し送り試験」リストが具体化した。

**本ステップの「お手本」的価値:**

- **着手前クロスレビュー運用の 6 度目定着**(B3 → B4 → B5 → B6 → B7 → B8):各サイクルでの発見/論点数は **B3: 3 件、B4: 3 件、B5: 4 件、B6: 4 件、B7: 7 + 実装時 1 = 8 件、B8: 5 件**(運用性 1 + 専門性 4)。**B8 で論点数が減少した理由は「運用性 vs 専門性」の分離により専門性論点が推奨のみで流れるようになったため**(B7 で 7 論点すべてを判断材料として提示したのに対し、B8 では 4 論点を推奨説明のみにできた)。これは B7 教訓「判断材料の抽象度調整」の実運用化。
- **B7 教訓の即時運用化**:B7 で得た新教訓「判断材料の抽象度調整」を **直後の B8 で適用** し、論点提示の粒度をユーザーにとって判断可能なレベルに調整。B8 のユーザー応答は前回の「書いてもらってもよくわからくて判断できないため」ではなく「推奨で進めてください」の即応合意。**教訓 → 次ステップで運用化 → ユーザーフィードバック改善**の高速ループが確立された。
- **初回 Pass 実績**:B8 では Green 実装時に全テスト 32 件が一発 Pass、Refactor では ruff 追加修正 0 件。B2〜B7 で培われた lint / mypy / bandit / pip-audit 対応の経験則(`from __future__ import annotations` / `Final` 定数 / docstring 形式 / typing import / etc.)が熟成した結果。**習熟曲線が「新規ユニット 1 件あたりの整合化コスト」に現れる**という観察。
- **決定論性 UT + タイミング IT 分離**:SHA-256 の既知ベクタ検証と `hmac.compare_digest` の動作検証は UT で決定論的に実施、一方タイミング攻撃耐性の統計検証は CI 不安定化のリスクから ITPR §5.6 に申し送り。B4/B5 の「実時間スレッド試験 flake + SIGKILL 電源断 UT 申し送り」教訓の 3 例目適用。この「UT で扱うべきでない試験種別」リストが **4 件** 蓄積(①実時間スレッド flake / ②subprocess + SIGKILL 電源断 / ③タイミング攻撃耐性統計 / 将来の④ファイルシステム実時間挙動)。これは ITPR §5.6 の具体的入力データとなる。
- **permutation-aware 骨格更新**:UTPR の `§9.2` テーブル(実施結果)で B7 時点に発生していた UNIT-003.1 行の二重状態(骨格行が削除されず残り、末尾に実績行を追加した結果)を本 B8 で整理。教訓「CIL / UTPR の派生ドキュメント更新漏れ」の運用継続で、**ドキュメント自身の行の整合性**も監査対象であることを再確認。

**本ステップで判断した実装方針(後続の類似ライブラリ委譲系ユニット参照用):**

1. **`compute` / `verify` の 2 API を最小に保つ**:SDD §4.13.A の通り。`verify` が内部で `compute` を呼ぶので実質的な計算は `compute` 1 箇所に集約。
2. **`hmac.compare_digest` は秘匿鍵なしでも使う**:秘匿鍵を使わないため本来は HMAC ではないが、比較だけ定数時間にしてタイミング側チャネル対策を施す。**「タイミング攻撃対策は現状不要だが将来の備え」** という SDD 設計判断(§4.13 の設計判断)を実装で尊重。
3. **`_HEX_ALPHABET = frozenset(...)` で in 判定を O(1) 化**:`c in _HEX_ALPHABET` を 64 回実行する。`"0123456789abcdef"` のリストや文字列より frozenset の方が高速。
4. **長さチェック → 正規化 → 文字種チェック の順**:長さ違いは必ず失敗なので最優先チェック。正規化(`.lower()`)は全文字走査が必要な文字種チェックの前に 1 回だけ実行(繰り返し `.lower()` を避ける)。
5. **`compute_sha256`(B6 Integrity Validator 内)と `compute_payload_checksum`(B7 Serializer 内)は本 B8 で置換しない**:add-only 拡張で既存動作不変。統合リファクタは別ステップ(CR 経由 or Inc.1 完了時の整理)で扱う。これは B7 教訓「既存成果物の不変維持」の継続運用。
6. **既知ベクタ試験に NIST 公式値を使用**:`SHA-256(b"")` と `SHA-256(b"abc")` は NIST FIPS 180-4 の試験ベクタとして公表済。自分で計算した値ではなく公式値を使うことで、将来の SHA-256 実装変更(例:`hashlib` の内部実装更新)でも UT が「ライブラリの正しさ」を検証できる。

### Step 19 B9 — UNIT-001.5 SW Watchdog TDD 実装(Red-Green-Refactor、RCM-003 SW 側完了 + Watchdog 系 SW/HW 二重冗長層が閉じた + UTPR §7.3.8 新規詳細化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-24 |
| 作業内容 | Step 19 B8(UNIT-003.2 Checksum Verifier)完了を受けて **TDD 第八巡** を実行。UNIT-001.5 SW Watchdog は SDD §4.8 のハートビート監視 API(`heartbeat` / `start` / `stop` / `is_tripped` / `check_once`)実装で、本 B9 完了により **RCM-003 SW 側(300 ms)+ RCM-004 HW 側(500 ms)の二重冗長 Watchdog 層が閉じる** 節目。UNIT-001.1 State Machine の既存 `on_watchdog_timeout(WatchdogReason.SW_WATCHDOG)` に ERROR 遷移を委譲する構造(SW が 200 ms 先行 Trip → HW が最終防衛)。**着手前クロスレビューの 7 度目運用**(B3/B4/B5/B6/B7/B8 継続)で SDD §4.8 + SRS-RCM-003 + UTPR §7.3.8 骨格 + state_machine.py 既存 API を並列確認、**論点を「運用性」と「専門性」に分類してユーザー合意:運用性 1 件:** `WatchdogReason` enum 名の不整合 — SDD §4.8.C 擬似コードの `SW_HEARTBEAT_TIMEOUT` は state_machine.py 既存の `SW_WATCHDOG` を使う(state_machine.py 不変、SDD 擬似コードは参考名扱い。B7/B8 「add-only / 既存成果物不変」継続)。**専門性(推奨で進行)5 件:** ① クロック DI(B4 パターン踏襲で決定論試験)、② クロック逆転 → Trip(安全側、B4 判断継続)、③ `check_once` テストフック公開(B4 パターン)、④ Logger 据置(SDD §4.8.B に `_logger` なし、B4 判断継続)、⑤ MC/DC 目標 100%(UTPR §7.4 規定)。**UTPR §7.3.8 骨格の誤記訂正(MINOR):** 「500 ms」→「300 ms」(骨格は HW の 500 ms と混同していた)。**UT 申し送り:** なし(階層防御の時間順序試験は fake_clock で決定論的に可能)。SRS / SDD / RMF / SAD 本体不変。(1) **Red**:`tests/unit/test_watchdog.py` に UT-001.5-01〜12 を 19 ケースで記述(正常系 1、境界値 4=299/300/300+ε/350 ms、並行 1、安全側クロック逆転 1、Tripped 後無視+冪等 2、start-stop ライフサイクル 4、State Machine 例外耐性 1、定数値 2、実時間スレッド統合スモーク 1、階層防御 SW<HW 時間順序 1)。`pytest --collect-only` で `ModuleNotFoundError: vip_ctrl.watchdog` 確認(Red 確立)。(2) **Green**:`src/vip_ctrl/watchdog.py` を 78 stmt で新規実装(`HEARTBEAT_TIMEOUT = 0.3` / `MONITOR_INTERVAL = 0.05` / `_THREAD_JOIN_TIMEOUT = 2.0` 定数、`StateMachineLike` Protocol 定義、`SwWatchdog` クラスは B4 `HwFailsafeTimer` と同型:`heartbeat` / `is_tripped` / `is_running` / `last_heartbeat` / `start` / `stop` / `check_once` / `_monitor_loop`、`check_once` で `elapsed < 0 or elapsed > timeout` 判定後 `state_machine.on_watchdog_timeout(WatchdogReason.SW_WATCHDOG)` を呼出、try/except で例外耐性を実装)。pytest 19 件一発 Pass(リファクタ不要)。(3) **Refactor**:初回 ruff check で `PLC0415`(関数内 import)1 件 → UT-001.5-12 の `from vip_sim.failsafe_timer import HwFailsafeTimer` をトップレベルに移動して解消、以降 ruff check / ruff format / mypy --strict / bandit / pip-audit 全件 Pass、TOTAL カバレッジ **100.00%**(stmt 635 / branch 96)、3 連続 full 283 tests Pass で stable 確認。B2〜B8 パターン踏襲で「初回 Pass に近い」実装を実現。(4) **UTPR-VIP-001 v0.8 → v0.9**:§7.3.8 を骨格 → 詳細 UT テーブル(UT-001.5-01〜12)に書き下ろし、既存骨格は §7.3.9 に移動して残 10 → 9 ユニットに更新、整合化注釈を冒頭に追加(運用性 1 + 専門性 5 論点を箇条書きで記録 + 「500 ms」誤記訂正の明示)、§9.2 UNIT-001.5 行を 19 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 UNIT-001.5 行を Pass に更新、UNIT-003.2 行のコミット欄を Step 19 B8 PR #16 マージ SHA `5c56cea` で確定。(5) **CIL-VIP-001 v0.15 → v0.16**:CI-SRC-001 行に UNIT-001.5 SW Watchdog v0.1 追記、状態を「UNIT-001.1 / 001.4 / 001.5 完了」に更新、CI-TD-001j(`tests/unit/test_watchdog.py`、19 ケース)新規登録、CI-DOC-UTPR v0.9 / CI-DOC-DEVSTEPS v0.18 / 自己参照 v0.16 + 冒頭メタ整合、改訂履歴 v0.16 追加。(6) **DEVELOPMENT_STEPS.md v0.17 → v0.18**:本セクション追記、§次ステップ計画を Step 19 B9 完了時点に更新(Inc.1 完了ユニット 7 → 8、Watchdog 系 SW/HW 二重冗長層が閉じたことを明記)。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_ctrl/watchdog.py`(新規 78 stmt、カバレッジ 100%、`SwWatchdog` クラス + `HEARTBEAT_TIMEOUT` / `MONITOR_INTERVAL` 定数 + `StateMachineLike` Protocol、RCM-003 SW 側実装)、`tests/unit/test_watchdog.py`(新規 19 ケース、UT-001.5-01〜12 展開、階層防御 SW<HW 時間順序試験含む)。**ドキュメント系**:UTPR-VIP-001 v0.9、CIL-VIP-001 v0.16、DEVELOPMENT_STEPS.md v0.18(本書)、Step 19 B9 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b9-unit-001.5-watchdog`)|

**採用根拠(なぜ UNIT-001.5 を第八巡に選んだか):**

- **Watchdog 系 SW/HW 二重冗長層の完成**:Step 19 B4 で実装済の HW-side Failsafe Timer(UNIT-002.4、500 ms)と本 B9 の SW-side Watchdog(UNIT-001.5、300 ms)で、RCM-003 / RCM-004 による **時間順序階層防御(SW が 200 ms 先行 Trip → State 機械的安全 → HW が物理的停止)** が閉じる。HZ-002(ハートビート喪失による過少/過量投与)に対する保護手段が完全実装となる。UT-001.5-12 で同一 fake_clock に並列動作させた時間順序試験により、階層防御の独立性が決定論的に証明される。
- **B8 完了後の自然な順序**:B8 で永続化パイプライン(UNIT-003 系)が完結した直後に、制御系フェイルセーフの最後のピース(SW Watchdog)を着手。UNIT-001.1 State Machine + UNIT-001.4 Flow Validator + UNIT-002.4 HW Failsafe + 本 UNIT-001.5 SW Watchdog で、**制御系クリティカルパス 4 ユニット**が揃う。残る UNIT-001.2 Control Loop と UNIT-001.3 Command Handler は本 B9 以降、これら 4 ユニットを統合するユニットとして実装できる。
- **B4 パターンの高い再利用性**:HW Failsafe Timer(B4)と構造が同型(`Clock` DI + `check_once` + 監視スレッド + `Lock` 保護)のため、実装は B4 のコピーを下敷きに差分のみ(委譲先:`pump.force_stop_failsafe` → `state_machine.on_watchdog_timeout`、reason:文字列 → `WatchdogReason` enum、タイムアウト値:500 → 300 ms、監視間隔:100 → 50 ms)で実現。B4 の設計判断(クロック逆転安全側・Logger 据置・`check_once` テストフック)をそのまま継承し、学習プロジェクトとして「同型パターンの再利用」の実例となる。

**本ステップの「お手本」的価値:**

- **着手前クロスレビュー運用の 7 度目定着**(B3 → B4 → B5 → B6 → B7 → B8 → B9):各サイクルでの発見/論点数は **B3: 3 件、B4: 3 件、B5: 4 件、B6: 4 件、B7: 7 + 実装時 1 = 8 件、B8: 5 件、B9: 6 件**(運用性 1 + 専門性 5)。**B9 では運用性が 1 件のみに収まった**(B4 パターン踏襲で既知の判断が多かったため、運用性/専門性分離の運用が順調に継続)。
- **UTPR 骨格誤記の早期発見・整合化**:UTPR §7.3.8 の UNIT-001.5 骨格に「500 ms」と誤記されていたが、SDD §4.8 / SRS-RCM-003 / RMF RCM-003 はすべて 300 ms。着手前クロスレビューでこの齟齬を発見し、本 B9 で詳細化と同時に訂正。MINOR 区分で CR 不要、SRS / SDD / RMF 本体不変(v0.1 → v0.9 整合化でカバー)。**お手本的価値:** 骨格レベルのメモは本格実装時に精査・訂正するという運用(Step 14a 教訓「詳細設計が要求を完成させる」の派生 — 「詳細 UT が UTPR 骨格を完成させる」パターン)。
- **初回 Pass の実現**:B9 では Green 実装時に全テスト 19 件が一発 Pass、Refactor フェーズも ruff 1 件(トップレベル import への移動)のみで完了、mypy / bandit / pip-audit は追加修正 0 件。B2〜B8 で培われた経験則(`from __future__ import annotations` / `Final` 定数 / docstring 形式 / typing import の手順)が熟成した結果。**B4 との同型性を活用すれば「1 ユニット増やすごとの整合化コスト」はさらに低減する**という実証。
- **2 度目の「UT で扱うべきでない試験種別」リストの定着**:本 B9 では UT 申し送りが 0 件。これは階層防御試験が fake_clock で決定論化可能だったため。B4(実時間スレッド flake)/ B5(subprocess + SIGKILL 電源断)/ B8(タイミング攻撃耐性統計)に続く「UT 申し送りリスト」には追加なしで、B4/B5/B8 の 3 件で ITPR §5.6 の具体的入力データはほぼ揃った。Step 19 D(ITPR 骨格)着手時の前提は完全に整備済。
- **派生ドキュメント更新漏れ教訓の十一度目試行**:UTPR §7.3.8 新節・UTPR §9.2 UNIT-001.5 行実績化・UTPR §11・CI-SRC-001 行・CI-DOC-UTPR・CI-DOC-DEVSTEPS・自己参照 v0.16・新規 CI-TD-001j・CI-TD-001c 対象更新・冒頭メタ・改訂履歴の 11 箇所を事前リストアップして網羅レビュー実施。

**本ステップで判断した実装方針(後続の類似 Watchdog / タイマ系ユニット参照用):**

1. **B4 パターンの最大限の再利用**:`SwWatchdog` のクラス設計(Clock DI + `check_once` + 監視スレッド + `Lock`)は `HwFailsafeTimer` と同型。差分は被呼出先(`state_machine.on_watchdog_timeout` vs `pump.force_stop_failsafe`)と定数値(300/50 ms vs 500/100 ms)のみ。**同型パターンの繰り返しは学習プロジェクトの「お手本」として価値がある**(後続プロジェクトが UNIT-002.4 と UNIT-001.5 の diff を見れば Watchdog パターンが理解できる)。
2. **`WatchdogReason.SW_WATCHDOG` を使う(既存 enum 不変)**:SDD §4.8.C 擬似コード `WatchdogReason.SW_HEARTBEAT_TIMEOUT` と state_machine.py 実装 `SW_WATCHDOG` の齟齬を、既存実装優先で解消(B7/B8 「add-only / 既存成果物不変」の継続)。state_machine.py は UNIT-001.1 で固定されており、新規 enum 値追加は B2 スコープを越える。
3. **`StateMachineLike` Protocol で委譲先を抽象化**:テストで `MagicMock` を注入するために Protocol を定義。B4 の `PumpController` Protocol と同様のパターン。
4. **階層防御試験(UT-001.5-12)を UT で書く**:SW が HW より先に Trip することを同一 fake_clock に並列動作で検証。本試験は RCM-003 / RCM-004 の独立性を時間順序で証明する重要な試験で、ITPR 待ちにせず UT で決定論的に実施することで早期に安心材料を得る。
5. **try/except による State Machine 例外耐性(SDD §4.8.E)**:`on_watchdog_timeout` が例外を上げても monitor thread がクラッシュしないよう try/except で包む。ただし `_tripped` フラグは立てるので後続の `check_once` は冪等になる(繰り返し例外で State Machine を攻撃しない)。B4 の `force_stop_failsafe` 例外耐性(UT-002.4 相当の補助観点)と同型。

---

### Step 19 B10 — UNIT-001.2 Control Loop TDD 実装(Red-Green-Refactor、RCM-004 SW 送出側完了 + 制御系コア 5 ユニット連結可能 + UTPR §7.3.9 新規詳細化)

| 項目 | 内容 |
|------|------|
| 作業日 | 2026-04-29 |
| 作業内容 | Step 19 B9(UNIT-001.5 SW Watchdog)完了を受けて **TDD 第九巡** を実行。UNIT-001.2 Control Loop は SDD §4.6 の 100 ms 周期制御ループ実装(`tick` / `start` / `stop` / `is_running`)で、本 B10 完了により **制御系コア 5 ユニット(UNIT-001.1 State Machine + 001.2 Control Loop + 001.4 Flow Validator + 001.5 SW Watchdog + 002.4 HW Failsafe Timer)が連結可能**となる重要節目。State Machine の RUNNING 中に sw/hw 両 Watchdog にハートビート送出 → Validator で流量指令を検証 → Pump に set_flow_rate → Observer で accumulated_volume を取得 → dose 到達で AUTO_STOP_DOSE_REACHED イベント送出、という制御パスが閉じた。**着手前クロスレビューの 8 度目運用**(B3/B4/B5/B6/B7/B8/B9 継続)で SDD §4.6 + SRS-011/012/031/P02/RCM-004 + UTPR §7.3.9 骨格 + 既存 state_machine.py / flow_validator.py / records.py / failsafe_timer.py / watchdog.py を並列確認、**論点を運用性 4 + 専門性 5 に分類**:**運用性 4 件:** ① `WatchdogReason.CONTROL_LOOP_EXCEPTION`(SDD §4.6.C 擬似コード)→ 既存 `WatchdogReason.OTHER` を使用(state_machine.py 不変、B9 「add-only / 既存成果物不変」継続)、② `EventKind.AUTO_STOP_DURATION_REACHED`(SDD §4.6.C 擬似コード)→ duration-based 自動停止は SRS-012/031 にも記載なし、本 B10 で実装せず将来 CR で整理申し送り(dose-based のみ実装)、③ Pump / Observer Protocol を control_loop.py 内に新規定義(`PumpFlowController` / `PumpSnapshotObserver` / `PumpSnapshot`)— 既存 `vip_sim.failsafe_timer.PumpController` は `force_stop_failsafe` のみで Control Loop 用途には不足、UNIT-002.1/002.2 が将来これを満たす、④ `Settings` 型は records.py の 3 フィールド版を `settings_provider` 経由で受け取り、flow_validator.Settings(flow_rate のみ)に変換して渡す(自然な変換)。**専門性 5 件(推奨で進行):** ① クロック DI(B4/B9 パターン踏襲)、② `tick()` テストフック公開(B4/B9 `check_once` 同型)、③ Logger 据置(SDD §4.6.B に `_logger` フィールドなし、B4/B9 判断継続)、④ SRS-P02 ±10% 実時間周期精度試験は ITPR §5.6 申し送り(B4/B5/B8 教訓継続)、⑤ MC/DC 目標 100%(UTPR §7.4 規定)。**UTPR §7.3.9 骨格の `pytest-benchmark` 注記訂正(MINOR):** 「`pytest-benchmark` でサイクル計測」→「ITPR §5.6 申し送り」に変更(SRS-P02 実時間試験は CI 不安定化リスク回避)。**UT 申し送り(ITPR §5.6 新規カテゴリ「実時間スレッド統計試験」):** SRS-P02 ±10% 実時間周期精度統計試験(1000 周期 P95 測定)+ `pytest-benchmark` CPU 占有率測定(本 B10 で 4 件目の UT 申し送り、B4/B5/B8 教訓継続)。MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体不変。(1) **Red**:`tests/unit/test_control_loop.py` に UT-001.2-01〜18 を 20 ケースで記述(正常系 2 + 順序保証 1 + RCM 2 + 境界値 2 + 異常系 3 + ライフサイクル 4 + 契約 5 + 統合スモーク 1)。`pytest --collect-only` で `ModuleNotFoundError: vip_ctrl.control_loop` 確認(Red 確立)。(2) **Green**:`src/vip_ctrl/control_loop.py` 94 stmt を新規実装(`PERIOD_SEC = 0.1` / `PERIOD_TOLERANCE = 0.1` / `_THREAD_JOIN_TIMEOUT = 2.0` 定数、`PumpSnapshot` / `PumpFlowController` / `PumpSnapshotObserver` / `_HeartbeatSink` の 4 Protocol、`ControlLoop` クラス:Clock DI + `tick()` で State.RUNNING 確認 → sw/hw heartbeat → settings_provider → validate → pump.set_flow_rate → observe → AUTO_STOP_DOSE_REACHED 判定、SDD §4.6 キーポイント「heartbeat は tick 先頭」を実装、try/except で `dispatch_command_and_check_auto_stop` 内例外を `WatchdogReason.OTHER` で ERROR 誘発、`_loop` で monotonic deadline 方式で周期管理 + `_stop_event.wait(sleep_sec)` で stop に即応 + overrun 警告ログ)。pytest 20 件一発 Pass。(3) **Refactor**:初回 ruff check で 7 件(I001 import 順 / RET504 不要再代入 × 2 / FURB157 Decimal("60") / PLC0415 関数内 import × 2 / PLR0913 引数 8 個 > 5)→ 修正(import 整理、不要 return 排除、`Decimal(60)` 化、トップレベル import、`__init__` に `# noqa: PLR0913` で SDD §4.6.B 必須コラボレータ理由を抑制コメント)。初回カバレッジで control_loop.py line 282(overrun 警告ログ分岐)が未カバー判明 → UT-001.2-19 として `period_sec=0.0` + caplog で網羅し計 21 ケース、TOTAL **100.00%**(stmt 729 / branch 110)達成。mypy `--strict` 16 source files Pass、bandit 0、pip-audit `pip 26.0.1 CVE-2026-3219` がローカルで検出されたが CI の `pip freeze --exclude-editable` 経路では `pip` 自体は除外され問題なし(unit-test.yml 検証済)、3 連続 304 tests Pass で stable。(4) **UTPR-VIP-001 v0.9 → v0.10**:§7.3.9 を骨格 → 詳細 UT テーブル(UT-001.2-01〜19、展開 21 ケース)に書き下ろし、骨格の `pytest-benchmark` 注記を ITPR §5.6 申し送りに変更、既存 9 ユニット骨格は §7.3.10 に移動して 8 ユニットに繰り下げ、整合化注釈を冒頭に追加(運用性 4 + 専門性 5 論点を箇条書きで記録)、§9.2 UNIT-001.2 行を 21 tests Pass / カバレッジ 100% / MC/DC 100% で確定、§11 UNIT-001.2 行を Pass に更新、UNIT-001.5 行のコミット欄を Step 19 B9 PR #17 マージ SHA `5f34148` で確定。(5) **CIL-VIP-001 v0.16 → v0.17**:CI-SRC-001 行に UNIT-001.2 Control Loop v0.1 追記、状態を「UNIT-001.1 / 001.2 / 001.4 / 001.5 完了」に更新、CI-TD-001k(`tests/unit/test_control_loop.py`、21 ケース)新規登録、CI-TD-001c の対象から UNIT-001.2 を除外、CI-DOC-UTPR v0.10 / CI-DOC-DEVSTEPS v0.19 / 自己参照 v0.17 + 冒頭メタ整合、改訂履歴 v0.17 追加。(6) **DEVELOPMENT_STEPS.md v0.18 → v0.19**:本セクション追記、§次ステップ計画を Step 19 B10 完了時点に更新(Inc.1 完了ユニット 8 → 9、制御系コア 5 ユニット連結可能を明記)。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)|
| 成果物 | **コード系**:`src/vip_ctrl/control_loop.py`(新規 94 stmt、カバレッジ 100%、`ControlLoop` クラス + `PumpSnapshot` / `PumpFlowController` / `PumpSnapshotObserver` 4 Protocol + `PERIOD_SEC` / `PERIOD_TOLERANCE` 定数、RCM-004 SW 送出側実装)、`tests/unit/test_control_loop.py`(新規 21 ケース、UT-001.2-01〜19 展開、overrun ログ caplog 検証含む)。**ドキュメント系**:UTPR-VIP-001 v0.10、CIL-VIP-001 v0.17、DEVELOPMENT_STEPS.md v0.19(本書)、Step 19 B10 PR #TBD |
| コミット | (本ステップのコミット、ブランチ `feat/step19b10-unit-001.2-control-loop`)|

**採用根拠(なぜ UNIT-001.2 を第九巡に選んだか):**

- **制御系コアの連結完了**:UNIT-001.1 State Machine + UNIT-001.4 Flow Validator + UNIT-001.5 SW Watchdog + UNIT-002.4 HW Failsafe Timer の 4 つを「指揮する側」が UNIT-001.2 Control Loop。これら 4 つに加えて Control Loop が完成したことで、**100 ms 周期で State 確認 → 両 Watchdog にハートビート → Validator → Pump → Observer → AUTO_STOP 判定** という制御パスが閉じた。Pump Simulator(UNIT-002.1)の実体は未実装だが、Protocol 経由のため MagicMock で本ループ単体は完全動作確認可能。
- **B9 完了後の自然な順序**:B9 で SW/HW Watchdog 二重冗長層が閉じた直後に、これを駆動する Control Loop を実装。ハートビート送出側(SW)が Control Loop なので、B9 → B10 の順序は SDD §4.6 / §4.8 の依存関係と整合。
- **B4/B9 パターンの 3 度目再利用**:Clock DI + `tick()` テストフック + 監視スレッドの構造は B4 (HwFailsafeTimer) → B9 (SwWatchdog) → B10 (ControlLoop) の 3 度目パターン適用。同型構造を 3 度繰り返すことで、Inc.1 のタイマ・ループ系ユニット(残 UNIT-001.5/002.4 と本 UNIT-001.2)が一貫した試験性確保パターンを持つ。

**本ステップの「お手本」的価値:**

- **着手前クロスレビュー運用の 8 度目定着**(B3 → B4 → B5 → B6 → B7 → B8 → B9 → B10):各サイクルでの論点数は **B3: 3、B4: 3、B5: 4、B6: 4、B7: 7+1、B8: 5、B9: 6、B10: 9 件**(運用性 4 + 専門性 5)。**B10 で運用性論点が最多(4 件)** となったのは、Control Loop が複数の既存ユニット(State Machine / Flow Validator / records / 将来の Pump/Observer)を統合するためであり、SDD §4.6.C 擬似コードと既存実装の差分を網羅的に整合化する必要があった。**運用性/専門性分離パターンが論点増加にも対応できる**ことを実証。
- **UTPR 骨格の自動整合化(2 度目運用)**:UTPR §7.3.9 骨格の「`pytest-benchmark` でサイクル計測」を、B4/B5/B8 教訓「非決定論的試験は IT へ」の継続適用で ITPR §5.6 申し送りに変更。B9 の「500 ms」誤記訂正に続いて、骨格レベルのメモは本格実装時に精査・訂正するという運用が定着。
- **初回カバレッジ未達からの追加 UT 戦略**:Green 直後のカバレッジで control_loop.py line 282(overrun 警告ログ)が未カバーと判明 → UT-001.2-19 として `period_sec=0.0` + caplog で網羅。**「カバレッジ 100% 未達は追加 UT で埋める」の 2 度目実例**(B5 で `_best_effort_unlink` OSError 経路 + 非 POSIX 早期リターン + rollback 失敗の 3 ブランチを補助試験で網羅した運用の継続)。
- **3 度目の「UT で扱うべきでない試験種別」リスト追加**:本 B10 で SRS-P02 ±10% 実時間周期精度統計試験 + `pytest-benchmark` CPU 占有率測定を ITPR §5.6 に申し送り。これにより UT 申し送りリストは **4 件**(① 実時間スレッド flake / B4 / ② subprocess + SIGKILL 電源断 / B5 / ③ タイミング攻撃耐性統計 / B8 / ④ SRS-P02 周期精度統計 + benchmark / B10)蓄積、ITPR §5.6 の具体的入力データが充実した。
- **派生ドキュメント更新漏れ教訓の十二度目試行**:UTPR §7.3.9 新節・UTPR §9.2 UNIT-001.2 行・UTPR §11・CI-SRC-001 行・CI-DOC-UTPR・CI-DOC-DEVSTEPS・自己参照 v0.17・新規 CI-TD-001k・CI-TD-001c 対象更新・冒頭メタ・改訂履歴の 11 箇所を事前リストアップして網羅レビュー実施。
- **CI と異なる pip-audit 結果の調査と判断**:ローカル `pip-audit`(無引数)で `pip 26.0.1 CVE-2026-3219` が検出されたが、CI の `pip-audit -r requirements-audit.txt`(`pip freeze --exclude-editable` で生成)では `pip` 自体が含まれないため脆弱性 0 件。**CI の検査範囲を確認してから対応の要否を判断する運用**(短絡的に対応せず、まず CI 構成を読む)を実証。本件は CI 側で問題ないため対応不要、本プロジェクトの SOUP リスト(SOUP-001〜011)にも `pip` 自体は含まれないため SMP §SOUP 更新も不要。

**本ステップで判断した実装方針(後続の類似ループ・統合系ユニット参照用):**

1. **Protocol 同居 vs 別ファイル**:UNIT-001.2 Control Loop が必要とする `PumpFlowController` / `PumpSnapshotObserver` / `PumpSnapshot` は、UNIT-002.1 / 002.2 がまだ未実装であり、Control Loop 側で定義しておくのが自然(将来 UNIT-002.x が実装される時点で、これらの Protocol を満たす形になる)。**「呼出側が Protocol を所有する」設計** は構造的型付け(structural subtyping)で結合度を下げる典型パターン。
2. **`heartbeat` を tick 先頭に配置(SDD §4.6 キーポイント逐語実装)**:後段の Validator や Pump で例外が起きても Watchdog からは「生存」を記録できる。逆順だと Validator 例外時に Watchdog がタイムアウトして二重 ERROR になる。UT-001.2-03 でこの順序を `RuntimeError` 注入で検証。
3. **`tick()` を public + 戻り値 bool**:B4/B9 の `check_once` パターンを継承しつつ、戻り値で「RUNNING-state work をしたか」をテストから検査可能に(UT-001.2-14a/14b)。`_loop` から呼び出す側は戻り値を捨てる。
4. **monotonic deadline 方式**:`time.sleep(0.1)` の累積誤差を回避するため、`next_deadline = clock() + period_sec` を加算し続ける方式を SDD §4.6.C 通り実装。`Event.wait(sleep_sec)` で stop 即応(time.sleep だと最大 100 ms 残る)。
5. **`PLR0913` の抑制コメント**:`__init__` の引数が 8 個だが、これは SDD §4.6.B が定める必須コラボレータ(state_machine + pump + observer + sw/hw watchdog + settings_provider + clock + period_sec)の数。`# noqa: PLR0913 — collaborators are mandatory per SDD §4.6.B` で理由を明示して抑制(B5 の `# noqa: PTH105` / B6 の `# noqa: C901` と同パターン継続)。
6. **`settings_provider` 例外 vs `pump.set_flow_rate` 例外の同一処理**:両者とも `_dispatch_command_and_check_auto_stop` 内で発生し、try/except で `WatchdogReason.OTHER` の `on_watchdog_timeout` 経由 ERROR 遷移。SDD §4.6.E が「制御ループ自体の例外は致命的」と規定しており、内部例外を全て同一経路で扱うのが安全側 = 単純化。

---

## 次ステップ計画(Step 19 B10 完了時点)

Step 19 B10(UNIT-001.2 TDD 第九巡)完了、**制御系コア 5 ユニット(UNIT-001.1 + 001.2 + 001.4 + 001.5 + 002.4)が連結可能**になった、RCM-004 SW 送出側実装済、カバレッジ 100%、MC/DC 100%、UTPR §7.3.9 新規詳細化完了。Inc.1 完了ユニット 8 → **9 / 17**、残 **8 ユニット**。続いて候補は:

- **Step 19 B11(推奨、Pump 実体を作る)**:**UNIT-002.1 Pump Simulator** の TDD(UT-002.1-01〜、SDD §4.9、SRS-030/031 + SRS-P01 一次遅れモデル + `force_stop_failsafe` 冪等)— Control Loop の `PumpFlowController` / `PumpSnapshotObserver` を満たす実体ができ、制御系コアの単体動作が完結する。`Decimal` 精度 + `RLock` 並行制御 + 一次遅れ τ=0.5 s の動作試験
- **Step 19 B12 / B13 / ...**:UNIT-001.3 Command Handler / UNIT-002.2 Pump Observer / UNIT-002.3 Event Injection Stub / UNIT-004.2 Resume Confirmation Gate(RCM-016) / UNIT-005.\\* API 群 を順次 TDD 実装(残 7 ユニット)
- **Step 19 C(並行可能)**:CR-0003(UF-006 自己還元、SCMP §4.1.2「マージ後アクション直接 push 許可」明文化)
- **Step 19 D(B10 完了で骨格カテゴリ 5 件揃った)**:Inc.1 ITPR v0.1 骨格 — 永続化パイプライン(B8 完了)+ Watchdog 系 SW/HW 層(B9 完了)+ 制御系コア 5 ユニット連結(B10 完了)で IT 計画が大きく具体化。ITPR §5.6「UT から IT への申し送り試験」を (a) subprocess + SIGKILL 電源断 / (b) 実時間スレッド結合(ジッタ含む)/ (c) タイミング攻撃耐性統計 / (d) 永続化パイプライン E2E / (e) **SW/HW 階層防御実時間統合 + SRS-P02 周期精度統計 + benchmark CPU 占有率** の 5 カテゴリで骨格化(本 B10 で 5 番目カテゴリが確定)

---

## 教訓(随時追加)

- **ID 衝突の早期発見**:Step 6(SPRP 作成)で、テンプレートの `PR-`(Problem Report)と GitHub の `PR`(Pull Request)が混同することに気付いた。支援プロセス計画を連続で書いたからこそ発見できた。ID 体系は複数ドキュメントで使われるため、**最初に固めるか、連続で書いて早期に整合化する** のがよい。
- **計画先行の効用**:Phase 1〜2 で計画書 6 本を連続で作成したことで、以降の工程で「どのプロセスに従うか」の判断で悩む必要がなくなった。学習プロジェクトでも「計画を先に出し切る」のは有効。
- **GitHub ラベルとテンプレートの同時整備**:Step 14a で発覚。Issue テンプレート frontmatter に `labels: change-request` を指定するだけではラベルは作成されない。**Issue テンプレート整備時には対応するラベルを `gh label create` で同時に登録する** 必要がある。Step 9 のチェックリストに「ラベル作成」を追加すべき教訓。`change-request` 以外に `problem-report`、`enhancement` も将来的に必要。
- **プロセス規程の条文ベース参照**:Step 14a 検討時に「24h インターバル」の起算点を「直近の作業日からの経過時間」と誤認し、誤った提案をした。CCB-VIP-001 §5.4 を直接参照し直して「Issue 起票時刻 〜 PR 作成時刻」が正規定義であることを確認、案 P(2 セッション分割)に修正。**プロセス規程は要約や記憶に頼らず、条文を都度参照すること。** 特に時間制約・ID 規則・承認フローは齟齬が出やすい。
- **詳細設計が要求を完成させる**:Step 14a の SDD v0.2 化作業で 4 件の SRS 整合性課題(ISS-V02-001〜004)を発見。**詳細設計の擬似コードを書かない限り「タイムアウト値が未明示」「定常/過渡区別が曖昧」「ファストパス必要性」「期限値未定義」が顕在化しない。** IEC 62304 §5.2.4 / §5.4.4 が要求する「設計工程からの SRS 改訂フィードバック」は、お題目ではなく実工程で必ず発生する。発見時はすぐに新規 CR で SRS を改訂するか、本 CR の追記事項として申し送る運用が必須。
- **CI 失敗を複数ステップ連続で放置するリスク**:Step 14b で発覚。Step 9 の教訓で「CI は本リポジトリで一度も成功していなかった」と記録されていたが、その後の Step 11(SRS v0.1)・Step 12a(RMF v0.2)・Step 12b(CIL v0.2)・Step 12c(SAD v0.1)・Step 13(SDD v0.1)すべてで CI 失敗を放置したまま進行していた。原因は SRS §4.9 表の列数不整合(MD056)という軽微誤記だったが、これを **PR #2 起票時まで見逃し続けた**。3 ステップ連続の累積は監査時に「プロセス外進行」として扱われる懸念がある。**対策:**(1) 各コミット push 後に `gh run list --repo <正しい repo>` で CI 結果を確認、(2) 失敗時は次ステップに進む前に必ず修正、(3) CI 失敗を検知する仕組み(Slack 通知・メール通知・GitHub の通知設定)を Step 9 の補強項目として追加検討。本項目は SPRP の対象(根本原因分類「プロセス誤り」、重大度 Minor)として扱うべきだが、学習プロジェクト特例として Step 14b で即時修正・遡及記録で処理。
- **マージコミット方式の採用判断**:Step 14c で最初の PR マージを実施する際、`--merge` / `--squash` / `--rebase` の 3 択で迷走する可能性があった。**SCMP §3.1 のトレースチェーン「[コミット] → [マージコミット] → [ベースラインタグ] → [リリースタグ]」が merge commit を前提にしている** ことを条文で確認して決定。squash は個別コミット意図の消失、rebase はリニア履歴で分岐・統合の事実が消える点でトレース性が劣る。この判断を Step 14c の根拠として残すことで、後続 PR(CR-0002 以降)でも一貫して merge commit 方式を採用する根拠となる。**プロセス規程の条文を直接参照する習慣**(Step 14a 教訓の再強化)。
- **admin bypass による main 直接 push の扱い**:Step 14c で CRR v0.3 を main に直接 push した際に `Bypassed rule violations: 4 of 4 required status checks are expected` の警告が記録された。この警告の意味は「admin 権限で required status check(CI 4 ジョブ)をスキップして push した」というもので、GitHub の監査ログに永続記録される。**問題の観点は 3 つ:**(1) 品質観点 — CI が実行されないため、編集ミス(MD056・日付書式違反等)を検出できない、(2) 監査観点 — IEC 62304 §8 構成管理で「全 main 変更が検証を通った」ことを示す必要があるが bypass ログが残る、(3) お手本観点 — 後続プロジェクトが「軽微だから bypass」を濫用する懸念。**今回は「マージ後アクションの軽微台帳更新」という限定条件で許容したが、Step 14d/14e の統合コミット化で bypass 回数を 1 回に削減。** 将来対策:CR-0002(規程改訂)と同時に SCMP §4.1.2 に「マージ後アクションの軽微台帳更新は直接 push 許可、ただし事前に `npx markdownlint-cli2@0.13.0` 等でローカル lint を必須化」を明文化することを検討。**教訓の核心:**ブランチ保護ルールの bypass は「緊急避難」として扱い、濫用されない仕組み(監査ログレビュー・bypass 回数カウント)を将来的に備えるべき。
- **CIL v0.2 時点の自己参照と派生ドキュメントの更新漏れ**:Step 14d で CIL v0.2 を読み直した際、以下の 3 件の更新漏れが発見された:(1) CI-DOC-SAD が「未着手」のまま(Step 12c で SAD v0.1 完成済)、(2) CI-DOC-CCB が「未着手」のまま(Step 10c で CCB v0.1 完成済)、(3) **CI-DOC-CIL 自己参照が v0.1 のまま**(本書 CIL 自身は v0.2 に昇格しているのに、自己参照行は v0.1 のまま)。**根本原因:**CIL v0.2 コミット(Step 12b)時に、変更理由として意識していた「CI-DOC-SRS v0.1 昇格」「CI-DOC-RMF v0.2 昇格」に作業が集中し、**台帳の網羅性チェック**(全 CI ドキュメントの最新状態が現在の成果物に一致するか)が漏れた。**対策:**CIL を更新する際は、(a) 今回の CR で直接変更する CI、(b) 自己参照(CI-DOC-CIL)、(c) 過去ステップで完成したが CIL に未反映の CI、の 3 カテゴリを必ず全走査する。Step 14d ではこれを補正し、v0.3 で 3 件を全て正しいバージョンに更新した。**お手本的価値:**台帳ドキュメントの自己参照(`CI-DOC-CIL` が CIL 自身を指す)はよく忘れられるパターン。CRR・SCMP などの自己参照台帳でも同じ注意が必要。
- **教訓は記録しただけでは再発を防げない(CIL 更新漏れの二度目)**:Step 14d で「CIL の自己参照および派生ドキュメント更新漏れ」を教訓として本書に明文化し、UF-007 として upstream にも還元(Issue #12 / PR #21 でマージ済)したにもかかわらず、**Step 17a で UPSTREAM_FEEDBACK を v0.1 → v0.2 に昇格した際、本 CIL 上の `CI-DOC-UPSTREAM` は v0.1 のまま放置** された(本 Step 17b で v0.1 → v0.3 に一気に遡及補正)。Step 17a は「upstream 一括起票と台帳更新」に意識が集中し、**連動 CI(CIL)への波及チェックが抜けた**。**根本原因:**教訓が「記録」の段階に留まり、運用チェックリスト(PR テンプレートの必須項目、CI の自動検証、コミットテンプレート等)に組み込まれていない。**対策案:**(a) PR テンプレートに「CIL の自己参照 + 連動 CI を更新したか」のチェック項目追加、(b) CI ジョブで「UPSTREAM_FEEDBACK.md のバージョンと CIL の `CI-DOC-UPSTREAM` のバージョンが一致しているか」等の自動検証、(c) markdownlint カスタムルールで同種の不整合を検出。本教訓は **「教訓の運用組込み」という上位メタ教訓** を示しており、将来 UF-010 候補(PR/CI テンプレートによる教訓の自動適用)として upstream 還元可能。
- **upstream 還元の応答速度は例外事例**:Step 17a で upstream(`grace2riku/iec62304_template`)に 9 件起票したところ、同一メンテナ(本プロジェクト作成者)が同日中に PR #15〜#23 としてマージ。これは upstream と本プロジェクトのメンテナが同一という特殊構成ゆえの高速応答であり、**一般の OSS upstream 還元では Issue 起票 → PR マージまで週〜月単位の滞留を想定すべき**。本プロジェクト記述を「お手本」として再利用する後続プロジェクトには、UPSTREAM_FEEDBACK.md の状態欄に「提案済み」で長期滞留する運用を想定した追補ガイダンス(例:Inc. 完了時に滞留エントリのレビュー実施、30 日無反応時の再通知運用)が必要。本教訓は UF-010 候補として upstream 還元の価値あり。
- **並行ブランチ間の採番衝突と時系列再構成による解消**:Step 15b で CR-0002 ブランチ(Step 14d/14e の `3ee655c` から派生)に main(Step 16/17a/17b で進行、`dbf5131` まで)をマージした際、CR-0002 ブランチ側で先取り採番していた DEVSTEPS v0.4 = Step 15a と、main 側で既に採番済みの DEVSTEPS v0.4 = Step 16 が改訂履歴で衝突した。**解消方針:**(a) どちらかを破棄するのではなく、main 採番(v0.4=Step 16、v0.5=Step 17a、v0.6=Step 17b)を維持、(b) CR-0002 ブランチの Step 15a セクションは時系列位置(Step 14d/14e と Step 16 の間)に挿入、(c) 統合分を新規 v0.7 エントリとして追記(「Step 15a の時系列挿入 + Step 15b 実施」)。これにより両ブランチの作業履歴が完全保存され、改訂履歴がバージョン降順の単一タイムラインを維持する。**根本対策:** 先取り採番時は「採番は仮、main マージ時に再採番の可能性」をブランチ名コミットメッセージに明記する運用を PR テンプレートに追加することを検討(UF-010 候補、教訓自動化の文脈で Step 17b の「教訓は記録しただけでは再発を防げない」と接続)。**お手本的価値:**長期並行ブランチは学習プロジェクトでよく発生するため、この 3 段アプローチ(採番維持 + 時系列挿入 + 統合エントリ)は後続プロジェクトで再利用可能。
- **UTPR v0.1 作成時の SRS/SDD クロスレビュー漏れ(Step 19 B3 で発見)**:Step 19 B3(UNIT-001.4 TDD)着手前の UTPR §7.3.2 確認で、SRS-O-001(指令値域 `0.0 ≤ value ≤ 1200.0`)/ SDD §4.2.B(`ValidationReason` enum 名)/ §4.2.C(`state == State.RUNNING` でのみ設定値整合性検証)の **3 点で UTPR が SRS/SDD と齟齬している**ことが判明した。具体的には (a) UT-001.4-02 が「流量 = 0.1 mL/h(SRS 最小)」と記載していたが、これは設定値域(SRS-I-001)であり指令値域は SRS-O-001 で 0.0 から、(b) 期待結果が `Err(OutOfRangeError)` 等の擬似名で SDD §4.2.B の enum と不一致、(c) 設定値整合性検証(UT-001.4-08/09)に状態前提が記載されておらず暗黙化。**根本原因:**Step 19 A(UTPR v0.1 作成)時、代表 5 ユニットの試験ケースを SDD v0.1 詳細(§4.1〜4.5)から起こした際、UNIT-001.4(SDD §4.2)については擬似コードを読み込まず、SRS の概念だけで起こしたために値域・enum 名・前提条件の精度が落ちた。**対策:**Step 19 B3 では実装着手前に SDD §4.2 + SRS-O-001 + SRS-RCM-001 を並べて読み比べ、不整合を全件検出してからユーザー合意のもとで UTPR §7.3.2 を MINOR 区分で整合化(CR 不要、SRS / SDD / RMF / SAD は不変)。**運用への組込み:**(1) 残 12 ユニット(UNIT-001.2 / 001.3 / 001.5 / 002.* 〜 005.3)の TDD Red 着手前に同じ「SDD 該当節 + 関連 SRS + 関連 RCM のクロスレビュー」を必ず実施する手順を採用、(2) UTPR §7.3.X 各節の冒頭に「SDD §X.Y との整合確認日」フィールドを追加することを将来の UTPR 改訂で検討、(3) UF-010 候補として upstream へ「UT 計画のテンプレートに SDD/SRS クロスレビューチェック欄を追加する」提案を起こす可能性。**お手本的価値:**「TDD Red を書く前のレビュー」が UT 計画自身の不整合を発見する機会という、Step 14a 教訓「設計が要求を完成させる」の **派生パターン** を実証。後続プロジェクトでも代表 5 ユニットの UT 計画は SDD と独立に書きがちで、同種の不整合は発生しやすい。
- **CIL 冒頭バージョン表記の累積更新漏れ(Step 19 B3 で発見・補正)**:Step 19 B3 で CIL を v0.9 → v0.10 に更新する際、CIL ファイル冒頭の `**バージョン:** 0.4` 表記が **改訂履歴(本文では v0.9 まで進行)と乖離していた**ことが判明した。すなわち、Step 16(v0.4)以降 v0.5 → v0.6 → v0.7 → v0.8 → v0.9 と 5 回の改訂で本文の改訂履歴行は追加されていたが、**冒頭の `**バージョン:**` メタ情報の更新が一貫して漏れていた**。最終更新日も 2026-04-21 のままで停滞していた。**根本原因:**CIL の更新作業は §4 ドキュメント表 / 自己参照行 / 改訂履歴行に意識が集中し、ファイル冒頭メタ情報(バージョン・最終更新日)を毎回書き換える慣習が確立されていなかった。Step 14d / 17b / 15b 後段の「派生ドキュメント更新漏れ」教訓が CIL の **派生先** には適用されていたが、CIL **自身の冒頭メタ** には適用されていなかった盲点。**対策:**(1) Step 19 B3 でまとめて v0.10 + 2026-04-23 に整合化(遡及補正)、(2) 今後は CIL 改訂時に「冒頭バージョン + 最終更新日 + §4 自己参照 + 改訂履歴」の 4 箇所を必ず同時更新する運用、(3) 同種の盲点は SCMP / SRMP / SPRP / SMP / CRR / SRS / SAD / SDD / UTPR の冒頭にも存在する可能性があるため、Step 19 B4 着手前に全文書を一巡確認する候補(別 Step として整理)。**お手本的価値:**「ドキュメント自身の自己メタ情報も派生ドキュメントの一種」という認識の重要性。本プロジェクトの全文書テンプレートで「冒頭バージョン」と「改訂履歴の最新行」が常に一致していることを CI で機械検証する upstream 還元候補(UF-011 候補)として価値あり。
- **クロスレビュー運用の定着確認(Step 19 B3 教訓の運用化、Step 19 B4 で実証)**:Step 19 B3 で教訓化した「TDD Red 着手前に SDD/SRS/UTPR をクロスレビュー」を Step 19 B4 でも実行。結果、UNIT-002.4 についても 3 件の論点((1) Logger 注入の扱い・SDD §4.3.C と §4.3.B の内部不整合、(2) クロック注入 DI の必要性、(3) クロック逆転時挙動の SDD 未定義)を **着手前に**抽出し、ユーザー合意のもとで設計判断を確定してから Red を書けた。**お手本的価値:**「教訓は次のサイクルで実行することで運用に組み込まれる」という Step 17b 教訓「教訓は記録しただけでは再発を防げない」のポジティブな反例。Step 14d → 17b → 15b 後段 → 19 B3 → 19 B4 と 5 度の派生ドキュメント教訓継承サイクルで、ようやく「事前リストアップ + 網羅レビュー」が習慣化した。**運用への組込み:**今後の各 UNIT TDD 着手時に「SDD §X.Y + 関連 SRS + UTPR §7.3.X のクロスレビュー」を不変のチェックポイントとして設定。発見ゼロでも実施した事実を DEVSTEPS に記録(教訓は「発見しなかった」ことも価値ある記録)。
- **実時間スレッド試験の本質的 flake と決定論的試験への委任(Step 19 B4 で発見)**:Step 19 B4 で UNIT-002.4(タイマ + スレッド)を実装した際、当初書いた「連続 heartbeat で発火しない」実時間スモーク試験(`time.sleep(0.02)` × 25 回 + 監視スレッド)が macOS 上で 5 回中 2 回 false positive(発火してしまう)になった。デバッグの結果、`time.sleep(0.02)` のジッタが macOS スケジューリングで稀に 200ms 以上ブロックされる場面があり、heartbeat 間隔 > timeout(200ms)を満たして発火していた。**根本原因:**実時間スレッド試験は OS スケジューラのジッタを排除できず、本質的に flaky になる。CI の安定性とプロジェクト信頼性のため、flake テストは「テストの存在自体が技術的負債」になる。**対策:**(1) 当該テストを削除し、機能カバーは fake_clock ベースの UT-002.4-01 / 05 に委任(決定論的、3 連続実行で stable 確認)、(2) 残置するスモーク試験は「1 秒以内に発火する」という緩い境界のみ(発火を待つ向きはジッタに強い)、(3) **「実時間試験は緩い境界のみ残し、厳密な境界は決定論的 fake_clock で確認」** を本プロジェクトの試験設計原則として確立。**お手本的価値:**Python の threading + time モジュールでタイマ系ロジックをテストする際の典型的な落とし穴。後続の UNIT-002.4 / 003.3(タイマ・I/O 系)・将来の UNIT-001.5 SW Watchdog でも同じ判断が必要。flake 試験を残してしまった場合の CI 信頼性劣化と、決定論的試験への置換コストのトレードオフを示す具体例。
- **SDD 内部不整合の発見(Step 19 B4、SDD §4.3.B vs §4.3.C)**:Step 19 B4 着手前のクロスレビューで、SDD §4.3 内に内部不整合を発見した。すなわち §4.3.C 擬似コードに `self._logger.log_failsafe_trip(now, last)` の呼出があるが、§4.3.B データ構造表には `_last_heartbeat` / `_lock` / `_thread` / `_stop_event` / `_tripped` / `_pump_ref` の 6 フィールドのみで `_logger` がない。本 Step では Logger 注入を据置(`force_stop_failsafe(reason=...)` で代替)し、SDD 改訂は別 CR(将来予定)に申し送り。**根本原因:**SDD v0.2(Step 14a で 12 ユニット詳細化)時点で、§5.4.2 テンプレートの「データ構造」表と「アルゴリズム」擬似コードのフィールド整合性チェックが手作業のみ。同種の「擬似コードに登場するが構造表にない」パターンは SDD §4.3 以外の節にも潜んでいる可能性。**対策案:**(1) UNIT-001.5(SW Watchdog、SDD §4.8、本プロジェクト後続予定)以降の TDD 着手前に、SDD 全節について「擬似コード登場フィールド ⊆ §B データ構造表」の整合性をクロスチェックする手順を追加、(2) iec62304_template upstream への還元候補(**UF-012 候補**)として「SDD §5.4.2 テンプレートに『データ構造表と擬似コードのフィールド整合性チェック』欄を追加」する提案を起こす可能性。**お手本的価値:**設計詳細化(SDD)とコード実装(Step 19 B+)の境界で、設計内部の不整合が顕在化するパターン。Step 14a 教訓「設計が要求を完成させる」「設計詳細化が要求の不完全性を発見する」の派生で、**「実装が設計の不完全性を発見する」** という IEC 62304 §5.5.1 の機能を実証する事例。発見をユーザー合意のもとで MINOR 整合化に集約することで、CR の重さに頼らずに前進できる運用パターン。
- **着手前クロスレビューの 3 度目定着(Step 19 B3 → B4 → B5)**:Step 19 B3 で教訓化した「TDD Red 着手前に SDD / SRS / UTPR をクロスレビュー」を B4・B5 で連続実行。各サイクルでの発見数は **B3 で 3 件、B4 で 3 件、B5 で 4 件**。発見がゼロにならないことが「運用している証拠」であり、むしろ**発見がゼロなら運用を怠っている疑い**という逆説的指標が確立した。整合化はいずれも MINOR 区分(CR 不要)+ PR 同梱で完結し、SRS / SDD / RMF / SAD 本体は不変を保つ運用パターンも定着。**根本原因の仮説:**UTPR v0.1(Step 19 A)作成時、代表 5 ユニットの試験ケースを「SDD 全節を並べ読みする」ではなく「個別に概念理解して書く」方式で起こしたため、SDD と UTPR の整合性が構造的に不十分だった。これは Step 19 A の教訓として記録し、**後続プロジェクトでは UTPR 初版作成時点で SDD との機械的整合性チェックを行う**手順を推奨。**お手本的価値:**「教訓を 1 度記録しただけでは再発するが、3 度運用すれば習慣化する」という運用学的発見。Step 17b 教訓「教訓は記録しただけでは再発を防げない」のポジティブ版。UF-012 候補「SDD/UTPR 整合性チェック欄」と並んで、**CI 自動検証による整合性確認(UTPR §7.3.X の参照 SRS-/SDD-ID が実在するか、UTPR に記載の API シグネチャが SDD §Y.Y.A と一致するか)** を将来の upstream 還元テーマ(UF-013 候補)として検討余地あり。
- **UT で扱うべきでない試験種別の IT 申し送りパターン(Step 19 B4 実時間スレッド flake + Step 19 B5 SIGKILL 電源断)**:Step 19 B4 で「実時間スレッド試験は macOS ジッタで flaky」を発見し、連打側 smoke を削除して fake_clock に機能委任した。続く Step 19 B5 で「subprocess + SIGKILL 電源断試験は CI 安定性 + SDD §4.4.E『原理的に検知不可能 / load 側で担保』の両方の根拠で UT では扱わない」と判断し、ITPR §5.6(将来 Step 19 D)に明示的に申し送った。これらは**決定論性と CI 安定性を UT の第一原則**とし、**非決定的/環境依存な試験種別は IT(結合試験)に移管する**という運用パターンの確立。後続 UNIT(特に UNIT-002.1 Pump Simulator、UNIT-001.5 SW Watchdog、UNIT-003.1 Serializer など I/O や並行を持つユニット)でも同じ判断が発生見込み。**お手本的価値:**「UT でカバーできないものは IT で扱う」「UT は決定論的、IT は現実的」という責任分離の実例。IT 計画(ITPR v0.1)を Step 19 B6 完了後に着手する際、本判断の累積が「IT で扱うべき試験リスト」として機能する(ITPR §5.6 入力データ)。
- **整合化案の判断根拠を 3 段構造で提示する(Step 19 B6 で確立)**:Step 19 B6 の着手前クロスレビューで、UTPR §7.3.5 と SDD §4.5 の 4 件不整合を「SDD を真、UTPR を MINOR 整合化」の一文で提示したところ、ユーザーから「なぜその整合化案にしたのか判断根拠、意図がわからないので判断のしようがない」とフィードバックがあった。B3 / B4 / B5 では前例踏襲で合意が取れていたが、B6 では整合化対象が「pydantic 管轄 vs 本ユニット責務の境界」「SDD 擬似コードに存在しない検証項目の扱い」「代替差し替え先の選定根拠」など、**前例踏襲だけでは根拠が不十分な、より精密な判断**を含んでいたことが原因。再提示では各不整合について (1) 現状(UTPR 記述 vs SDD 記述の具体的対比)、(2) 選択肢(A / B / C の 3 つを並べる)、(3) 推奨根拠(選択肢ごとのメリット・デメリット、IEC 62304 条項・過去教訓・設計意図との整合、代替却下理由)の 3 段構造に整理して提示し、合意を得た。**根本原因:**前例踏襲の要約提示は「ユーザーが判断材料を得るために必要な情報」を暗黙化しがち。(a) 何が問題かが具体化されない、(b) 他の選択肢が提示されない、(c) なぜそれを選んだかが語られない、の 3 点で判断不可能に陥る。**対策:**整合化案提示のデフォルトテンプレートを「(a) 現状 / (b) 選択肢複数 / (c) 推奨根拠」の 3 段構造に固定。B6 以降の全 TDD 前クロスレビュー、および将来の CR 起票時の論点提示でも同じ形式を適用。**お手本的価値:**「判断を求める際には判断材料を揃える」という原則の具体化。Step 14a 教訓「プロセス規程の条文ベース参照」「詳細設計が要求を完成させる」のメタ教訓として、**「判断依頼は判断材料付きで」**を追加。後続プロジェクトでも TDD 前整合化や CR 起票時に同構造を採用することで、合意形成サイクルの短縮とフィードバック品質の向上が見込める。
- **判断材料の抽象度調整(Step 19 B7 で発見)**:Step 19 B6 で教訓化した「整合化案の判断根拠を 3 段構造で提示する」を B7 で 7 論点(別モデル型 / ファクトリ関数 / State 名前シリアライズ / records.py 不変 / hypothesis 規模 / 関数実装 / MC/DC 引き上げ)に適用して提示したところ、ユーザーから **「推奨の方針で進めてください。書いてもらってもよくわからくて判断できないため」** とフィードバックを受けた。**根本原因:**B6 教訓「(a) 現状 / (b) 選択肢 / (c) 推奨根拠」の 3 段構造は「判断材料」を具体化する効果がある一方、**材料そのものが専門知識(pydantic v2 の `mode="json"` と `mode="python"` の違い / `auto()` の値変動リスクと enum リファクタリング / pydantic の frozen + strict + extra の組合せ / hypothesis の `max_examples` 設計など)を前提とする**と、ユーザーが「判断するための前提知識」を持たない状態で判断を求められる二重拘束が発生する。Step 19 B6 で 4 件の不整合を整合化した際は「SDD を真」という前例踏襲で合意形成できたが、B7 の Serializer は「SDD 仕様が未明示の部分を設計」という性質で、前例踏襲だけでは済まない論点が多かったため、判断の専門性が急に跳ね上がった。**対策:**(1) 推奨方針が明確な論点は「推奨のみ提示、異議があれば止まる」方式に切り替え(論点数を減らす)、(2) 本当にユーザー判断が必要な論点(プロジェクト運用ルール・ステップスコープ・リスク受容レベルなど、専門知識より**価値判断**が主な論点)に絞って 3 段構造で提示、(3) 専門知識が必要な論点は **背景説明 + 推奨案 + 反対派の懸念を 1 段落ずつ** の簡潔な形で提示し、ユーザーの「推奨で進めて」で即合意が取れる状態にする。**お手本的価値:**「判断材料を揃える」と「判断材料を整理する」の違い。前者は情報を足す、後者は情報を抽象度調整する。**教訓 B6「3 段構造で判断材料を揃える」+ 教訓 B7「判断材料を抽象度調整する」のセット**で、ユーザーが判断できる粒度に情報設計することが重要。後続プロジェクトでは(1) 論点を専門性/運用性で分類、(2) 専門性論点は推奨案中心で提示、(3) 運用性論点(スコープ・リスク・締切など)は 3 段構造で提示、のパターン化を推奨。
- **hypothesis による戦略的エッジケース発見(Step 19 B6、UT-004.1-11)**:Step 19 B6 で UT-004.1-11「正常値範囲の Settings は常に `Ok`」プロパティを最初に実装した際、hypothesis が `flow_rate=0.01, duration_min=1, dose_volume=0.000` というエッジケースを発見して `SettingsInconsistent` 判定が返ることを報告した。原因は `_consistent_valid_settings` 戦略内で `dose_volume = expected_dose.quantize(Decimal("0.001"))` で小数第 3 位に丸めたこと。flow_rate=0.01 × duration_min=1 / 60 = 0.000166...、これを 0.001 で丸めると `0.000`(=ゼロ)になり、validator の `check_settings_consistency` で「dose==0 だが expected_dose != 0」分岐に入り inconsistent 判定が正しく動作。hypothesis はコードのバグではなく、**試験戦略の不備**を発見した(試験が検証しようとしていた不変条件「SRS-004 一貫な Settings は常に Ok」が、戦略内での丸めによって壊れていた)。**根本原因:**コード側は `check_settings_consistency` の dose==0 分岐を正しく実装していたが、戦略側で「生成した flow × duration / 60 を丸めて dose にする」という設計が、本来保証したい不変条件(flow × duration / 60 == dose、精度損失なし)を壊していた。**対策:**戦略を「dose = expected_dose(丸めなし)」に変更し、精度問題を根本から回避。**hypothesis の反例の分類:**(1) コードのバグ(実装が仕様を満たさない)、(2) 試験戦略の不備(戦略自身が不変条件を破る)、(3) 仕様の曖昧さ(仕様が反例を許容するか不明)。本件は (2)。**お手本的価値:**hypothesis の反例を受けた際は、まず「この反例はコードのバグか戦略の不備か仕様の曖昧さか」を分類する習慣が必要。丸め・精度・型変換が関わる戦略では特に (2) が発生しやすい。後続 UNIT(UNIT-003.1 Serializer の Decimal ↔ JSON 文字列ラウンドトリップ、UNIT-003.2 Checksum Verifier の衝突試験、UNIT-004.2 Resume Gate の期限値計算など、精度・型・時間が関わる全ユニット)で同種のエッジケース発見が見込まれるため、本教訓を戦略設計のチェックポイントに追加。

## 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 0.1 | 2026-04-18 | 初版作成(Step 0〜Step 7 を記録、Phase 3 以降の計画と更新ルールを定義) | k-abe |
| 0.2 | 2026-04-19 | Step 14a(CR-0001 起票 + SDD v0.2 ドラフト作成、CCB プロセス初動実例)を追記。Step 14b〜14e の次セッション計画を整理。§202 表で SDD/CRR の状態を更新、Phase 4 進捗範囲を Step 14a まで拡張。教訓セクションに「GitHub ラベルとテンプレートの同時整備」「プロセス規程の条文ベース参照」「詳細設計が要求を完成させる」を追加 | k-abe |
| 0.3 | 2026-04-21 | **Inc.1 設計凍結完了に伴う一括更新**。Step 14b(CI 修復 + PR #2 作成)・Step 14c(PR マージ + Issue #1 クローズ + CRR v0.3)・Step 14d/14e(CIL v0.3 + DEVSTEPS v0.3 + `inc1-design-frozen` タグ付与、統合実施)を実績エントリとして追記。§202 ドキュメント達成状況表を Inc.1 設計凍結完了時点に更新(SRS lint 修正、SDD v0.2 確定、CIL v0.3、CRR v0.3、ベースライン `inc1-design-frozen` を反映)。Phase 4 ステータスを「Inc.1 設計凍結完了、実装着手待ち」に更新。「次ステップ計画」を CR-0002(24h→1分インターバル規程改訂)優先・UT 計画・実装着手の 3 択に再整理。教訓セクションに 4 件追加:「CI 失敗を複数ステップ連続で放置するリスク」「マージコミット方式の採用判断」「admin bypass による main 直接 push の扱い」「CIL v0.2 時点の自己参照と派生ドキュメントの更新漏れ」 | k-abe |
| 0.4 | 2026-04-21 | Step 16(運用改善、軽微区分)を追記。`.gitignore` に `.claude/settings.local.json` 除外追加、`UPSTREAM_FEEDBACK.md` v0.1 新規作成(UF-001〜UF-009 初期登録)、CIL-VIP-001 v0.4 への昇格(CI-DOC-UPSTREAM 新規登録 + 自己参照更新)を実績記録。CR-0002(Step 15a、並行ブランチ進行中)と Step 16 の並行関係・マージ順序・DEVELOPMENT_STEPS.md 整列方針を注記。「次ステップ計画」を Step 17 候補 A(CR-0002 Step 15b)・B(upstream feedback 提案)・C(UT 計画/実装)に再整理 | k-abe |
| 0.5 | 2026-04-21 | Step 17a(upstream Issue 一括起票 + UPSTREAM_FEEDBACK v0.2)を追記。UF-001〜UF-009 の 9 件を `grace2riku/iec62304_template` へ Issue #6〜#14 として一括起票、Bash スクリプトと Python 正規表現一括置換による効率化を実践。UPSTREAM_FEEDBACK.md v0.2 で各エントリの状態を「提案済み」に更新。一括置換時の正規表現バグ(UF-005 の閉じ括弧直後パイプ欠落スペースによる連鎖誤置換)を発見・修正した教訓を記録。main 直接 push(軽微、ユーザー推奨運用)。「次ステップ計画」を Step 18 候補 α/β/γ に再整理 | k-abe |
| 0.6 | 2026-04-21 | Step 17b(upstream 受領確認 + UPSTREAM_FEEDBACK v0.3 + CIL v0.5 連動)を追記。UF-001〜UF-009 対応の upstream Issue #6〜#14 が全件 PR #15〜#23 経由でマージ(stateReason=COMPLETED)されたことを `gh issue list --state all` で確認、UPSTREAM_FEEDBACK.md の状態欄を全 9 件「受領済み(PR #M マージ、2026-04-21)」に更新。連動して CIL を v0.4 → v0.5 に昇格(CI-DOC-UPSTREAM を v0.1 → v0.3 に遡及補正 — Step 17a 時点の反映漏れ、Step 14d 教訓「CIL の派生ドキュメント更新漏れ」の再発事例)。§202 達成状況表・Phase 区分進捗を更新。教訓セクションに 2 件追加:「教訓は記録しただけでは再発を防げない(CIL 更新漏れの二度目)」「upstream 還元の応答速度は例外事例」。PR 経由の正規ルート採用(選択肢 a、admin bypass 不使用)で、UF-004/UF-006 の upstream 提案内容を自プロジェクトでも自己遵守 | k-abe |
| 0.7 | 2026-04-23 | **Step 15a の時系列挿入 + Step 15b 実施**(Step 18 候補 α の具体化)。CR-0002(Issue #3、MAJOR、起票 2026-04-21 00:31 UTC)の 24h インターバルを 48h+ 経過で充足、`docs/cr-0002-interval-1min` ブランチに main(Step 16/17a/17b 進行分)をマージしてコンフリクト 3 箇所(DEVELOPMENT_STEPS.md の次ステップ計画 2 箇所 + 改訂履歴 1 箇所)を時系列整列で解消。Step 15a セクションを Step 14d/14e と Step 16 の間に時系列挿入。Step 15b セクションを新規追加(本 PR の実施記録)。§202 達成状況表・Phase 区分進捗表・「次ステップ計画(Step 17b 完了時点)」のタイトル末尾を「当時の記録」化し、新規「次ステップ計画(Step 15b 完了時点)」を追加。教訓 1 件追加(「並行ブランチ間の採番衝突と時系列再構成の解消パターン」)。CR-0002 マージ後アクション(CRR v0.5 クローズ記録 + CIL v0.6 各文書 v 昇格反映)は Step 15b 後段の分離 PR で別途処理 | k-abe |
| 0.8 | 2026-04-22 | **Step 15b 後段**(CR-0002 マージ後の台帳整合化)を追記。CR-0002 本体 PR #6(マージ `a741cda`、2026-04-22T23:46:05Z)の完了を受けて、循環参照回避のため分離 PR(`docs/cr-0002-closeout`)で CRR-VIP-001 v0.4 → v0.5(CR-0002 CLOSED 記録、インターバル実績 47h 14m、マージ時刻から新 1 分規定施行を明記)、CIL-VIP-001 v0.5 → v0.6(CR-0002 対象 11 文書の v 昇格を網羅反映、自己参照 v0.6)を更新。Step 14d / Step 17b 教訓「CIL の派生ドキュメント更新漏れ」の三度目試行で網羅レビュー運用を確立。§202 達成状況表を CIL v0.6 / CRR v0.5 / DEVSTEPS v0.8 に更新。「次ステップ計画(Step 15b 完了時点)」を「(Step 15b 本体マージ完了時点、当時の記録)」化、新規「次ステップ計画(Step 15b 後段完了時点)」を追加、Step 19 候補 A/B/C を再整理(UT 計画 / 実装 / CR-0003)。Issue #3 にクローズ補足コメント後追い追記(Step 14c 教訓整合確保、`Closes #3` 自動クローズの監査補強) | k-abe |
| 0.9 | 2026-04-23 | **Step 19 A**(Inc.1 UTPR v0.1 新規作成、V 字モデル右側着手)を追記。IEC 62304 §5.5 要求に基づく UTPR-VIP-001 v0.1 をテンプレートから全面書換え:Inc.1 全 17 ユニットに UT-UID 採番、代表 5 ユニット(UNIT-001.1/001.4/002.4/003.3/004.1、SDD v0.1 で詳細化済の 5 件)を試験ケース詳細記述(合計 54 件、プロパティ試験 + 並行 + タイミング + RCM + 境界値 + 異常系網羅)、残 12 ユニットは骨格(ケース数目安合計 ≥ 95 件、Step 19 B の TDD Red で詳細化)。カバレッジ目標を段階化(RCM 実装 6 ユニット MC/DC 100%、その他 C クラス 95%、B 分離 90%)。SEP-001 論理分離の `mypy` 機械検証計画を §3.2 + §4.2 に明示。pytest + hypothesis + pytest-cov + pytest-timeout を SOUP 候補として記載。連動:CIL-VIP-001 v0.6 → v0.7(CI-DOC-UTPR を「未着手」→ v0.1 に昇格、自己参照 v0.7)。§202 達成状況表で UT/IT/ST 行を分割、Phase 4 範囲を Step 19 A 含む記述に拡張。「次ステップ計画(Step 15b 後段完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 A 完了時点)」を追加、Step 19 B(TDD 実装起動)/ C(CR-0003)/ D(ITPR v0.1 骨格)を次候補として整理。PR 経由 + CI Pass(admin bypass 不使用、Step 17b 教訓継続) | k-abe |
| 0.10 | 2026-04-23 | **Step 19 B1**(Python パッケージ骨格 + コード CI 整備、TDD 実装前提整備)を追記。Step 19 B を B1(骨格 + CI)と B2(UNIT-001.1 TDD 実装)に分割し B1 先行実施:(1) `src/{vip_ctrl,vip_sim,vip_persist,vip_integrity,vip_api,vip_api_b}/__init__.py` 6 件を docstring 付きで作成、`tests/conftest.py` + `tests/test_package_structure.py`(7 ケース)新規、(2) `pyproject.toml` 新規(CI-CFG-009、依存 11 件、ruff / mypy / pytest / coverage / pylint / bandit 統合設定)、(3) `.github/workflows/unit-test.yml` 新規(CI-CFG-011、matrix Ubuntu × Python 3.12、ruff / mypy / bandit / pytest / pip-audit を順次実行)、(4) `.gitignore` に Python 系生成物を追加、(5) README に開発環境セットアップ手順を追加、(6) ローカル venv で全 6 ツール(ruff check / ruff format / mypy / bandit / pytest / pip-audit)Pass 確認。連動:CIL-VIP-001 v0.7 → v0.8(SOUP-001〜010 を候補から正式登録に昇格、SOUP-011 pytest-timeout 新規追加、TOOL-008〜012 / CFG-009 / CFG-011 を「予定」から運用中に遷移、TD-001 / TD-001a を新規登録、自己参照 v0.8)。§202 達成状況表で CIL v0.8 / DEVSTEPS v0.10 を反映、Phase 4 範囲を Step 19 B1 含む記述に拡張。coverage `fail_under=0` の一時緩和を `pyproject.toml` コメントと Step 19 B2 計画の両方に明記(戻し忘れ防止の二重化)。editable + pip-audit 両立のための `pip freeze --exclude-editable` 迂回パターンを CI に埋め込み。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.11 | 2026-04-23 | **Step 19 B2**(UNIT-001.1 State Machine TDD 第一巡、RCM-019 実装完了)を追記。TDD Red-Green-Refactor を厳守:(1) Red = `tests/unit/test_state_machine.py` に UT-001.1-01〜12 を 62 ケースに展開して先に記述(パラメータ化で TRANSITION_TABLE 全 13 エントリ Pass 側 + 非登録 45 組合せを RCM-019 試験として自動網羅、hypothesis プロパティ 2 件、並行性 1 件、ロックタイムアウト 1 件、キュー満杯 1 件、冪等性 1 件)、(2) Green = `src/vip_ctrl/state_machine.py` 148 stmt を最小実装(State/EventKind/WatchdogReason enum、frozen dataclass、TRANSITION_TABLE 13 エントリ、RLock + _LockGuard、Result 型 TransitionOk/TransitionErr)、(3) Refactor = ruff 11 エラー(D107/D413/EM102/TRY003/PYI034/PERF401/RUF100/F841)解消、mypy `--strict` Pass、bandit 0、Self 型使用。**カバレッジ 100.00%(stmt / branch)達成**、RCM-019 は UT-001.1-05 の 45 組合せ + UT-001.1-04 の 13 組合せ = 計 58 組合せ全網羅で **試験設計レベルで MC/DC 100% を担保**。`pyproject.toml` の `coverage.fail_under` を Step 19 B1 計画通り 0 → 95 に復帰(戻し忘れ防止が成立)。連動:UTPR-VIP-001 v0.1 → v0.2(§9.2 UNIT-001.1 行・§11 トレーサビリティ結果欄を Pass に更新)、CIL-VIP-001 v0.8 → v0.9(CI-SRC-001 UNIT-001.1 運用中化、CI-SRC-005/006/007/008/009 骨格、CI-TD-001b 新規、自己参照 v0.9)。SOUP-004 hypothesis 実運用開始。§202 達成状況表を更新(5.5 UTPR v0.2 実施反映、CIL v0.9、DEVSTEPS v0.11)、Phase 4 範囲を Step 19 B2 含む記述に拡張。「次ステップ計画(Step 19 B1 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B2 完了時点)」で Step 19 B3(UNIT-001.4 TDD 推奨)/ B4(UNIT-002.4)/ B5(UNIT-003.3)/ B6(UNIT-004.1)の TDD 第二〜五巡と Step 19 C(CR-0003)/ D(ITPR 骨格)を整理。PR 経由 + 2 系統 CI 全 Pass 後マージ(admin bypass 不使用)| k-abe |
| 0.12 | 2026-04-23 | **Step 19 B3**(UNIT-001.4 Flow Command Validator TDD 第二巡、RCM-001 実装完了 + UTPR §7.3.2 SRS/SDD 整合化)を追記。TDD Red-Green-Refactor 第二巡:(1) **着手前クロスレビュー**で UTPR §7.3.2(v0.2)と SRS-O-001 / SDD §4.2 の 3 件不整合(指令値域 vs 設定値域 / ValidationReason 名 / `state==RUNNING` 前提)を発見、ユーザー合意の上で SRS/SDD を真として UTPR を整合化(MINOR 区分・CR 不要)。(2) Red = `tests/unit/test_flow_validator.py` に UT-001.4-01〜12 を 34 ケースに展開して先に記述(`pytest.parametrize` で UT-001.4-07 NaN/+Inf/-Inf 3 サブケース・UT-001.4-09 ±2%/±5.00% 境界/+5.01% 3 サブケース・補助観点として 5 状態 × 設定値検証スキップ + 純粋性 + frozen 4 件 + 範囲定数 2 件、hypothesis プロパティ 2 件)。(3) Green = `src/vip_ctrl/flow_validator.py` 56 stmt を最小実装(`ValidationReason` enum 4 値、4 frozen dataclass、`ValidationOk/ValidationErr` ユニオン、純粋関数 validate、SDD §4.2.C アルゴリズム逐語実装、State enum を `vip_ctrl.state_machine` から import)。(4) Refactor = ruff 16 件(FURB157/RUF003/RUF100/SIM300)解消、mypy `--strict` Pass、bandit 0、pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 204 / branch 28、`fail_under=95` 超過)。**RCM-001 の MC/DC は試験設計で 100% 担保**(範囲 + 設定値整合性 + 状態別スキップ全分岐網羅)。連動:UTPR-VIP-001 v0.2 → v0.3(§7.3.2 整合化注釈追加 + テーブル全面差し替え + §9.2/§11 Pass 反映)、CIL-VIP-001 v0.9 → v0.10(CI-SRC-001 に UNIT-001.4 v0.1 追記、CI-TD-001d 新規、CI-DOC-UTPR v0.3 / DEVSTEPS v0.12 / 自己参照 v0.10、**冒頭バージョン表記の累積更新漏れも遡及補正**)。§202 達成状況表 / Phase 区分表を Step 19 B3 反映。「次ステップ計画(Step 19 B2 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B3 完了時点)」で Step 19 B4(UNIT-002.4 TDD 推奨)以降を再整理。教訓 2 件追加:「UTPR v0.1 作成時の SRS/SDD クロスレビュー漏れ(着手前検出+整合化運用)」「CIL 冒頭バージョン表記の累積更新漏れ(派生ドキュメント教訓の自己メタへの拡張)」。PR 経由 + 2 系統 CI(docs-check + unit-test)全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.13 | 2026-04-23 | **Step 19 B4**(UNIT-002.4 HW-side Failsafe Timer TDD 第三巡、RCM-004 HW 側完了 + UTPR §7.3.3 SDD §4.3 整合化)を追記。TDD Red-Green-Refactor 第三巡:(1) **着手前クロスレビュー(Step 19 B3 教訓の運用化)** で SDD §4.3 + SRS-RCM-004 + UTPR §7.3.3 を並列確認、3 件の論点(Logger 注入据置 / クロック注入 DI 採用 / 逆転は安全側)を抽出してユーザー合意のもと推奨案で進行(MINOR 区分・CR 不要)。(2) Red = `tests/unit/test_failsafe_timer.py` に UT-002.4-01〜08 を 18 ケースに展開して先に記述(`pytest.parametrize` で UT-002.4-04 を 04a/04b、UT-002.4-08 を 08a/08b に分割、`Barrier` 同期で並行 50×2 heartbeat 連打、`_FakeClock` ヘルパで決定論的時刻注入、`MagicMock` Pump スタブ + side_effect で例外注入、補助観点として start/stop ライフサイクル 4 件 + pump 例外耐性 1 件 + 定数値 2 件 + 実時間スレッド統合スモーク 1 件)。(3) Green = `src/vip_sim/failsafe_timer.py` 78 stmt を最小実装(`HEARTBEAT_TIMEOUT=0.5` / `MONITOR_INTERVAL=0.1` / `_FAILSAFE_REASON="HEARTBEAT_TIMEOUT"` 定数、`PumpController` Protocol、`HwFailsafeTimer` クラス、`Lock` 保護下で `_last_heartbeat` / `_tripped` 管理、`pump.force_stop_failsafe(reason=...)` 例外を `logging.exception` で吸収しても `_tripped` を立てて冪等性確保、SDD §4.3.C に逆転検出 `elapsed < 0` 分岐を追加、`clock` DI を `collections.abc.Callable[[], float]` で受け入れ)。(4) **連打側 smoke 削除判断**:当初実装の「連続 heartbeat で発火しない」スモーク試験が macOS の `time.sleep(0.02)` ジッタで本質的に flaky と判明(5 回中 2 回 false positive)。fake_clock UT-002.4-01 / 05 に機能カバー委任して削除し教訓記録。発火側 smoke は緩い境界(1 秒以内)でジッタに強いため残置、3 連続実行 stable 確認。(5) Refactor = ruff 3 件(TC005/SIM300/I001)+ mypy 1 件(`callable` lowercase typing)解消、bandit 0、pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 282 / branch 40)。**RCM-004 HW 側の MC/DC は試験設計で 100% 担保**(ハートビート判定 + クロック逆転 + Tripped 状態 + pump 例外の複合条件)。連動:UTPR-VIP-001 v0.3 → v0.4(§7.3.3 整合化注釈 + テーブル整備 + §9.2/§11 Pass 反映、UNIT-001.4 マージ SHA `72d474e` 確定)、CIL-VIP-001 v0.10 → v0.11(CI-SRC-005 を UNIT-002.4 v0.1 へ昇格、CI-TD-001e 新規、CI-DOC-UTPR v0.4 / DEVSTEPS v0.13 / 自己参照 v0.11、冒頭バージョン整合継続)。§202 達成状況表 / Phase 区分表を Step 19 B4 反映。「次ステップ計画(Step 19 B3 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B4 完了時点)」で Step 19 B5(UNIT-003.3 TDD 推奨)以降を再整理。教訓 3 件追加:「クロスレビュー運用の定着確認(Step 19 B3 教訓の運用化、Step 19 B4 で実証)」「実時間スレッド試験の本質的 flake と決定論的試験への委任」「SDD 内部不整合の発見(SDD §4.3.B vs §4.3.C、UF-012 候補)」。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.19 | 2026-04-29 | **Step 19 B10**(UNIT-001.2 Control Loop TDD 第九巡、RCM-004 SW 送出側完了 + **制御系コア 5 ユニット連結可能** + UTPR §7.3.9 新規詳細化)を追記。TDD Red-Green-Refactor 第九巡:(1) **着手前クロスレビューの 8 度目運用(B3〜B9 継続)** で SDD §4.6 + SRS-011/012/031/P02/RCM-004 + UTPR §7.3.9 骨格 + 既存 5 ユニット API を並列確認、**論点を運用性 4 + 専門性 5 に分類**:運用性 — ① `WatchdogReason.CONTROL_LOOP_EXCEPTION`(SDD §4.6.C 擬似コード)→ 既存 `WatchdogReason.OTHER` 使用(state_machine.py 不変、B9 「add-only」継続)、② `EventKind.AUTO_STOP_DURATION_REACHED`(SDD §4.6.C 擬似コード)→ duration-based 自動停止は SRS-012/031 にも記載なし、本 B10 で実装せず将来 CR で整理申し送り(dose-based のみ実装)、③ Pump / Observer Protocol を control_loop.py 内に新規定義(`PumpFlowController` / `PumpSnapshotObserver` / `PumpSnapshot`、UNIT-002.1/002.2 が将来これを満たす)、④ `Settings` 型は records.py の 3 フィールド版を `settings_provider` 経由で受け取り flow_validator.Settings に変換;専門性 — ① クロック DI、② `tick()` テストフック、③ Logger 据置、④ SRS-P02 実時間試験 ITPR 申し送り、⑤ MC/DC 100%。**UTPR §7.3.9 骨格訂正(MINOR、CR 不要)**:「`pytest-benchmark` でサイクル計測」→ ITPR §5.6 申し送り。SRS / SDD / RMF / SAD 本体不変。**UT 申し送り**:SRS-P02 ±10% 実時間周期精度統計試験 + `pytest-benchmark` CPU 占有率測定 → ITPR §5.6 新規カテゴリ「実時間スレッド統計試験」(B4/B5/B8 教訓継続、UT 申し送り 4 例目)。(2) Red = `tests/unit/test_control_loop.py` に UT-001.2-01〜18 を 20 ケースで記述(正常系 2 / 順序保証 1 / RCM 2 / 境界値 2 / 異常系 3 / ライフサイクル 4 / 契約 5 / 統合スモーク 1)。`ModuleNotFoundError: vip_ctrl.control_loop` で Red 確立。(3) Green = `src/vip_ctrl/control_loop.py` 94 stmt を新規実装(`PERIOD_SEC=0.1` / `PERIOD_TOLERANCE=0.1` / 4 Protocol、`ControlLoop` クラス:Clock DI + `tick()` で State.RUNNING 確認 → sw/hw heartbeat → settings_provider → validate → pump.set_flow_rate → observe → AUTO_STOP_DOSE_REACHED 判定、SDD §4.6 キーポイント「heartbeat は tick 先頭」逐語実装、try/except で内部例外を `WatchdogReason.OTHER` で ERROR 誘発、`_loop` で monotonic deadline 方式 + `Event.wait` で stop 即応 + overrun 警告ログ)。pytest 20 件一発 Pass。(4) Refactor = ruff 7 件(I001 / RET504 × 2 / FURB157 / PLC0415 × 2 / PLR0913)解消、`__init__` の 8 引数は SDD §4.6.B 必須コラボレータ理由を `# noqa: PLR0913` で抑制。**初回カバレッジで line 282 overrun 警告ログが未カバー判明** → UT-001.2-19 として `period_sec=0.0` + caplog で網羅し計 21 ケース、TOTAL **100.00%**(stmt 729 / branch 110)達成。mypy `--strict` 16 files Pass、bandit 0、pip-audit はローカルで `pip 26.0.1 CVE-2026-3219` 検出されたが CI の `pip freeze --exclude-editable` 経路では `pip` 自体除外で問題なし(unit-test.yml 検証済)、3 連続 304 tests Pass で stable 確認。**RCM-004 SW 送出側の MC/DC は試験設計で 100% 担保**(tick 状態前提分岐 + validation 経路 + auto-stop 分岐 + 例外経路 + overrun 分岐 全網羅)。連動:UTPR-VIP-001 v0.9 → v0.10(§7.3.9 を骨格 → 詳細 UT-001.2-01〜19 に書き下ろし、`pytest-benchmark` 注記を ITPR §5.6 申し送りに変更、残骨格 9 → 8 ユニットに繰り下げて §7.3.10 化、§9.2/§11 Pass 反映、UNIT-001.5 マージ SHA `5f34148` 確定)、CIL-VIP-001 v0.16 → v0.17(CI-SRC-001 に UNIT-001.2 v0.1 追記、CI-TD-001k 新規、CI-DOC-UTPR v0.10 / DEVSTEPS v0.19 / 自己参照 v0.17、冒頭メタ整合)。§202 達成状況表 / Phase 区分表を Step 19 B10 反映(Inc.1 完了ユニット 8 → 9、制御系コア 5 ユニット連結可能を明記)。「次ステップ計画(Step 19 B9 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B10 完了時点)」で Step 19 B11(UNIT-002.1 Pump Simulator TDD 推奨、Pump 実体実装で制御系コア単体動作完結)/ C(CR-0003) / D(ITPR v0.1 骨格、5 カテゴリ確定で具体化進む)を整理。**独立教訓は追加せず**(B4/B9 パターン 3 度目再利用 + 運用性/専門性分離が論点増加(B10:9 件)にも対応 + UTPR 骨格自動整合化 2 度目運用 + 初回カバレッジ未達 → 追加 UT 戦略 2 度目実例 + CI と異なる pip-audit 結果の調査・判断パターンを Step 19 B10 セクション末尾に記録)。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.18 | 2026-04-24 | **Step 19 B9**(UNIT-001.5 SW Watchdog TDD 第八巡、RCM-003 SW 側完了 + **Watchdog 系 SW/HW 二重冗長層が閉じた** + UTPR §7.3.8 新規詳細化)を追記。TDD Red-Green-Refactor 第八巡:(1) **着手前クロスレビューの 7 度目運用(B3/B4/B5/B6/B7/B8 継続)** で SDD §4.8 + SRS-RCM-003 + UTPR §7.3.8 骨格 + state_machine.py 既存 API を並列確認、**論点を運用性 1 + 専門性 5 に分類**:運用性 — `WatchdogReason` enum 名不整合(SDD §4.8.C 擬似コード `SW_HEARTBEAT_TIMEOUT` vs state_machine.py 既存 `SW_WATCHDOG`)→ 既存 enum を使用(state_machine.py 不変、B7/B8 「add-only / 既存成果物不変」継続);専門性 5 — ① クロック DI(B4 パターン踏襲)、② クロック逆転 → Trip(安全側、B4 判断継続)、③ `check_once` テストフック(B4 パターン)、④ Logger 据置(B4 判断)、⑤ MC/DC 100%(UTPR §7.4 規定)。**UTPR §7.3.8 骨格の「500 ms」誤記訂正(MINOR)**:SDD §4.8 / SRS-RCM-003 / RMF の 300 ms と齟齬していた誤記を詳細化と同時に訂正。UT 申し送りなし(階層防御試験は fake_clock で決定論的に可能)。MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体不変。(2) Red = `tests/unit/test_watchdog.py` に UT-001.5-01〜12 を 19 ケースで記述(正常系 1 / 境界値 4 = 299/300/300+ε/350 ms / 並行 heartbeat 1 / 安全側クロック逆転 1 / Tripped 後無視 + 冪等 2 / start-stop ライフサイクル 4 / State Machine 例外耐性 1 / 定数値 2 / 実時間スレッド統合スモーク 1 / **階層防御 SW<HW 時間順序** 1)。`pytest --collect-only` で `ModuleNotFoundError: vip_ctrl.watchdog` 確認(Red 確立)。(3) Green = `src/vip_ctrl/watchdog.py` 78 stmt を新規実装(`HEARTBEAT_TIMEOUT=0.3` / `MONITOR_INTERVAL=0.05` 定数、`StateMachineLike` Protocol、`SwWatchdog` クラスは B4 `HwFailsafeTimer` と同型:`Clock` DI + `check_once` + 監視スレッド + `Lock` 保護、被呼出先のみ差し替え `state_machine.on_watchdog_timeout(WatchdogReason.SW_WATCHDOG)`、SDD §4.8.C 擬似コード逐語実装 + クロック逆転分岐、try/except で State Machine 例外耐性)。pytest 19 件一発 Pass。(4) Refactor = ruff 1 件(PLC0415 関数内 import)のみ(UT-001.5-12 の `HwFailsafeTimer` import をトップレベルに移動)、mypy `--strict` Pass、bandit 0、pip-audit Pass、TOTAL カバレッジ **100.00%**(stmt 635 / branch 96)、283 tests 3 連続 stable。**B2〜B8 経験則の熟成で初回 Pass 近傍を実現**。連動:UTPR-VIP-001 v0.8 → v0.9(§7.3.8 を骨格 → 詳細 UT-001.5-01〜12 に書き下ろし + 「500 ms」誤記訂正、残骨格 10 → 9 ユニットに繰り下げて §7.3.9 化、§9.2/§11 Pass 反映、UNIT-003.2 マージ SHA `5c56cea` 確定)、CIL-VIP-001 v0.15 → v0.16(CI-SRC-001 に UNIT-001.5 v0.1 追記、CI-TD-001j 新規、CI-DOC-UTPR v0.9 / DEVSTEPS v0.18 / 自己参照 v0.16、冒頭メタ整合)。§次ステップ計画を Step 19 B9 完了時点に更新(Inc.1 完了ユニット 7 → 8、Watchdog 系 SW/HW 二重冗長層が閉じた重要節目を明記)。教訓は **独立追加せず**(B4 パターンの高い再利用性を本セクション末尾で実証記録、運用性/専門性分離の運用継続を確認、UT 骨格誤記の早期発見・整合化を Step 14a 教訓の派生として位置付け)。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.17 | 2026-04-24 | **Step 19 B8**(UNIT-003.2 Checksum Verifier TDD 第七巡、RCM-015 構成要素完了、**永続化パイプライン完成**)を追記。TDD Red-Green-Refactor 第七巡:(1) **着手前クロスレビューの 6 度目運用(B3/B4/B5/B6/B7 継続)** で SDD §4.13 + SRS-SEC-001 + UTPR §7.3.7(v0.7 骨格)+ 既存 `compute_sha256`(B6)/ `compute_payload_checksum`(B7)を並列確認。**B7 教訓「判断材料の抽象度調整」を即時運用化**し、論点を「運用性」「専門性」に分類して提示:運用性 1 件(既存重複実装の整理タイミング → A. add-only で既存不変、統合リファクタは別ステップ)、専門性 4 件(① `hmac.compare_digest` 定数時間比較、② 大小 hex の `.lower()` 正規化、③ 不正 `expected` は例外なし `False`、④ MC/DC 95% → **100%** 引き上げ)を推奨方針で進行。ユーザーから「推奨で進めてください」の即応合意(B7 の「よくわからない」フィードバックからの改善)。MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体不変。**UT 申し送り:** SDD §4.13.F 末尾「タイミング試験(参考)」は B4/B5 教訓に従い ITPR §5.6(将来 Step 19 D)へ申し送り(UT 申し送りパターン 3 例目:実時間 flake / SIGKILL 電源断 / タイミング統計)。(2) Red = `tests/unit/test_checksum.py` に UT-003.2-01〜15 を 32 ケースで記述(NIST 既知ベクタ 2 種 + パラメータ化展開 16 サブケース + hypothesis プロパティ 2 種 `max_examples=200`:ラウンドトリップ + 弱衝突試験 + 1 MB 入力 + 境界値 / 空白混入)。(3) Green = `src/vip_persist/checksum.py` 17 stmt を新規実装(SDD §4.13.C 逐語実装:長さチェック → `.lower()` 正規化 → hex 文字チェック → `hashlib.sha256` → `hmac.compare_digest`、`_HEX_ALPHABET = frozenset(...)` で in 判定 O(1) 化)。32 件一発 Pass。(4) Refactor = ruff 追加修正 0 件(B2〜B7 の lint 経験則が熟成し初回 Pass 実現)、mypy `--strict` 2 files Pass、bandit 0、pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 557 / branch 84)、264 tests 3 連続 stable。**RCM-015 構成要素の MC/DC は試験設計で 100% 担保**(長さ分岐 + hex 分岐 + 一致/不一致 + 大小 hex 正規化の全分岐網羅)。連動:UTPR-VIP-001 v0.7 → v0.8(§7.3.7 を骨格 → 詳細 UT テーブル UT-003.2-01〜15 に書き下ろし、残骨格 11 → 10 ユニットに繰り下げて §7.3.8 化、§9.2 の UNIT-003.1 行二重状態も併せて解消、§9.2/§11 Pass 反映、UNIT-003.1 マージ SHA `982c568` 確定)、CIL-VIP-001 v0.14 → v0.15(CI-SRC-006 に UNIT-003.2 v0.1 追記、状態「永続化パイプライン完成」に更新、CI-TD-001i 新規、CI-DOC-UTPR v0.8 / DEVSTEPS v0.17 / 自己参照 v0.15、冒頭メタ整合)。§202 達成状況表 / Phase 区分表を Step 19 B8 反映(Inc.1 完了ユニット 6 → 7、UNIT-003 系 全完了 + 永続化パイプライン完成を明記)。「次ステップ計画(Step 19 B7 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B8 完了時点)」で Step 19 B9(UNIT-001.5 SW Watchdog TDD 推奨、RCM-003 実装)/ C(CR-0003)/ D(ITPR v0.1 骨格、B8 完了で着手可能となった)を整理。**独立教訓は追加せず**(B7 教訓「判断材料の抽象度調整」が B8 で運用化されたことを Step 19 B8 セクション末尾に記録)。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.16 | 2026-04-24 | **Step 19 B7**(UNIT-003.1 Serializer TDD 第六巡、RCM-015 前提完了、永続化パイプライン最上流)を追記。TDD Red-Green-Refactor 第六巡:(1) **着手前クロスレビューの 5 度目運用(B3/B4/B5/B6 継続)** で SDD §4.12 + SRS-DATA-001/004 + UTPR §7.3.6(v0.6 骨格)+ B6 成果物 `records.py` を並列確認、7 論点を抽出:① `PersistedRecord`/`RawPersistedRecord` を別 pydantic モデルで定義(SDD §4.12.B 意味論分離)、② `build_persisted_record` ファクトリを Serializer 側に配置、③ `State` は名前シリアライズ(auto() 値変動リスク回避)、④ records.py 不変(B6 スコープ境界維持、add-only 拡張)、⑤ hypothesis `max_examples=200`、⑥ `current_schema_version()` は関数、⑦ MC/DC 目標 95%→100% 引き上げ(B5 Atomic Writer 前例)。ユーザーから「推奨の方針で進めてください。書いてもらってもよくわからくて判断できないため」のフィードバックを受けて推奨方針で進行(新教訓「判断材料の抽象度調整」として記録)。MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体不変。**(2) 実装時論点 8(事後発覚):** `payload_bytes: bytes` は SDD §4.12.C `_default` 擬似コードの扱い範囲外 → 既存 Decimal / State タグと一貫な `{"__bytes__": "<base64>"}` タグを追加(§4.12.C 擬似コード拡張 MINOR)。(3) Red = `tests/unit/test_serializer.py` に UT-003.1-01〜17 を 22 パラメータ化ケース + 補助観点 4 = 計 **26 ケース**で記述(hypothesis プロパティ 2 種:`max_examples=200` ラウンドトリップ + `max_examples=50` 決定論性、State 6 値 `list(State)` パラメータ化、不正 JSON 4 サブケース、Integrity Validator との統合 E2E)。(4) Green = `src/vip_persist/records.py` に `PersistedRecord` を追加(37 → 45 stmt、カバレッジ 100%、B6 既存 4 型は不変)、`src/vip_persist/serializer.py` 47 stmt を新規実装(3 種タグ `_default` / `_hook` + `_serialise` 共通設定 + `compute_payload_checksum` + `build_persisted_record` + `to_json` / `from_json` / `current_schema_version`、SDD §4.12.C 擬似コード逐語実装 + bytes タグ拡張)。(5) Refactor = ruff 5 件(RUF100 / D413 / PLR1730 / PLC0415 / E501)解消、mypy `--strict` 21 files Pass、bandit 0、pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 540 / branch 80)、232 tests 3 連続 stable。**RCM-015 前提の MC/DC は試験設計で 100% 担保**(3 種タグ往復 + 決定論性 + 不正 JSON / UTF-8 例外 + hypothesis ラウンドトリップ)。連動:UTPR-VIP-001 v0.6 → v0.7(§7.3.6 を骨格 → 詳細 UT テーブル UT-003.1-01〜17 に書き下ろし、残骨格 12 → 11 ユニットに繰り下げて §7.3.7 化、§9.2/§11 Pass 反映、UNIT-004.1 マージ SHA `faf743b` 確定)、CIL-VIP-001 v0.13 → v0.14(CI-SRC-006 に UNIT-003.1 v0.1 追記 + 共通データモデル v0.1 → v0.2 昇格、CI-TD-001h 新規、CI-DOC-UTPR v0.7 / DEVSTEPS v0.16 / 自己参照 v0.14、冒頭メタ整合)。§202 達成状況表 / Phase 区分表を Step 19 B7 反映(Inc.1 完了ユニット 5 → 6)。「次ステップ計画(Step 19 B6 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B7 完了時点)」で Step 19 B8(UNIT-003.2 Checksum Verifier TDD 推奨、永続化パイプライン完成)/ C(CR-0003)/ D(ITPR v0.1 骨格、B8 完了後が最適)を整理。教訓 1 件追加:「判断材料の抽象度調整(Step 19 B7 で発見)」。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.15 | 2026-04-24 | **Step 19 B6**(UNIT-004.1 Integrity Validator TDD 第五巡、RCM-015 本丸完了 + **代表 5 ユニット全完了** + UTPR §7.3.5 SDD §4.5 整合化)を追記。TDD Red-Green-Refactor 第五巡:(1) **着手前クロスレビューの 4 度目運用(Step 19 B3 / B4 / B5 継続)** で SDD §4.5 + SRS-026/027/RCM-015 + UTPR §7.3.5(v0.5)+ SDD §4.12(Serializer 定義)を並列確認、4 件の不整合を発見しユーザー合意のもと整合化:(a) 戻り値型を SDD §4.5.A の `Ok(TrustedRecord)` / `FailsafeRecommended(reasons: list[IntegrityFailure])` に統一、(b) UT-004.1-03/04/08 を pydantic 管轄(§4.5.E により本ユニット到達前に `ValidationError`)から §4.5.B 未網羅項目(`SchemaVersionUnsupported` / `DoseVolumeOutOfRange` / `SettingsInconsistent`)に差し替え、(c) UT-004.1-09 `FutureTimestamp` を §4.5.B 非存在検証(SRS-026/027 にも未要求)から `AccumulationExceedsDose`(HZ-001 過量投与直結)に差し替え、(d) UT-004.1-10 `ERROR ∧ error_reason==None` を §4.5 非存在から `StateContradiction("RUNNING but current_flow=0")` に差し替え。MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体不変。**判断根拠の 3 段提示:**ユーザーから「なぜその整合化案にしたのか判断根拠がわからない」とフィードバックを受け、各不整合について「(a) 現状 / (b) 選択肢 3 つ / (c) 推奨根拠」の 3 段構造で再提示して合意(新教訓として記録)。(2) Red = `tests/unit/test_integrity_validator.py` に UT-004.1-01〜12 を 24 パラメータ化ケース + 補助観点 9 = 計 33 ケースで記述(hypothesis プロパティ 3 種:1 bit 反転 256 例示、`_consistent_valid_settings` 戦略で偽陽性 0、flow + dose 超過の 2+ 破損で reasons ≥ 2 自動検出、`FrozenInstanceError` 検証、`SUPPORTED_SCHEMA_VERSIONS` 契約、§4.5.B 列挙順序保証、tolerance 境界 + dose==0 分岐網羅)。(3) Green = `src/vip_persist/records.py` 37 stmt を新規作成(pydantic v2 frozen 4 モデル + `SUPPORTED_SCHEMA_VERSIONS=frozenset({1})`、SDD §4.12.B 整合、UNIT-003.1 / 003.2 / 004.1 共有前提でスコープ拡張、MINOR 区分)、`src/vip_integrity/validator.py` 88 stmt を新規作成(`IntegrityFailure` 9 種 sealed hierarchy + `Ok` / `FailsafeRecommended` + `compute_sha256` / `check_settings_consistency` ヘルパ + `validate` 関数、SDD §4.5.B 擬似コード 9 検証項目を短絡せず収集方式で逐語実装、RCM-015 本丸実装)。(4) **hypothesis 戦略の戦略的エッジケース発見:**初回の `_consistent_valid_settings` 戦略で `expected_dose.quantize(Decimal("0.001"))` 丸めによる情報欠損を hypothesis が発見(`flow_rate=0.01, duration_min=1` で dose が 0.000 に丸められ inconsistent 判定)、戦略を「dose = expected_dose(丸めなし)」に修正して解決(新教訓として記録)。(5) Refactor = ruff 20 件(RUF002 × 7 / FURB157 × 6 / RUF003 × 2 / FBT001 × 2 / TC001 / TC003 / C901)解消、Unicode 記号(× / ≈ / ≤ / ∧ / ¬ / ±)を ASCII 代替に置換、`Decimal("60")` を `Decimal(60)` に最適化、`validate` の C901(cyclomatic 11 > 10)は SDD §4.5.B 逐語実装の審査トレース性を優先して `# noqa: C901` + 理由コメントで抑制(Step 19 B5 の `# noqa: PTH105` と同パターン)、records.py の `Decimal` / `State` 実体 import は pydantic v2 runtime 型解決のため `# noqa: TC001, TC003`、bandit 0、pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 485 / branch 68)、206 tests 3 連続 stable 確認。**RCM-015 本丸の MC/DC は試験設計で 100% 担保**(§4.5.B 9 検証項目 + `check_settings_consistency` の dose==0 分岐 + hypothesis 破損注入 3 種で全分岐網羅)。連動:UTPR-VIP-001 v0.5 → v0.6(§7.3.5 整合化注釈 + テーブル 12 行再整備 + 補助観点 9 展開 + §9.2/§11 Pass 反映、UNIT-003.3 マージ SHA `0a1cc34` 確定)、CIL-VIP-001 v0.12 → v0.13(CI-SRC-007 を UNIT-004.1 v0.1 へ昇格、CI-SRC-006 に共通データモデル追記、CI-TD-001g 新規、CI-DOC-UTPR v0.6 / DEVSTEPS v0.15 / 自己参照 v0.13、冒頭バージョン整合継続)。§202 達成状況表 / Phase 区分表を Step 19 B6 反映、**代表 5 ユニット全完了**を Phase 4 進捗欄に明記。「次ステップ計画(Step 19 B5 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B6 完了時点)」で Step 19 B7(UNIT-003.1 Serializer TDD 推奨、残 12 ユニット開始)/ C(CR-0003) / D(ITPR v0.1 骨格)を整理。教訓 2 件追加:「整合化案の判断根拠を 3 段構造で提示する(Step 19 B6 で確立)」「hypothesis による戦略的エッジケース発見(Step 19 B6、UT-004.1-11)」。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
| 0.14 | 2026-04-23 | **Step 19 B5**(UNIT-003.3 Atomic File Writer TDD 第四巡、RCM-015 前提完了 + UTPR §7.3.4 SDD §4.4 整合化)を追記。TDD Red-Green-Refactor 第四巡:(1) **着手前クロスレビューの 3 度目運用(Step 19 B3 / B4 継続)** で SDD §4.4 + SRS-DATA-002/003 + UTPR §7.3.4(v0.4)を並列確認、4 件の不整合を発見しユーザー合意のもと整合化:(a) API 名と引数順を SDD §4.4.A の `write(data, target_path)` / `read(target_path)` / `rollback(target_path)` に統一(UTPR の `write_atomic(path, data)` から変更)、(b) UT-003.3-07 並行書込を「ロック機構動作」→ SDD §4.4.C「呼出側責任、本ユニットはロックしない」と整合な「ステートレス確認(異なる target_path への並行書込)」へ、(c) UT-003.3-08 `Err(DiskFullError)` → SDD §4.4.E 整合の `WriteErr(OSError)` + `errno == ENOSPC` へ、(d) UT-003.3-10 subprocess + SIGKILL 電源断試験は CI 安定性 + SDD §4.4.E「原理的に検知不可能 / load 側で担保」により **ITPR §5.6 申し送り**、本 UT では内部ステップ観測 + `os.fsync` 呼出モック検証(UT-003.3-10a/10b)で代替。MINOR 区分・CR 不要、SRS / SDD / RMF / SAD 本体不変。(2) Red = `tests/unit/test_atomic_writer.py` に UT-003.3-01〜10 を 18 ケースで記述(`unittest.mock.patch` で `os.replace` / `os.fsync` / `Path.unlink` に `OSError(errno.XXX)` 注入、`tmp_path` fixture で実ファイルシステム操作を隔離、`Barrier` で並行 2 スレッド × 20 回 write)。(3) Green = `src/vip_persist/atomic_writer.py` 78 stmt を最小実装(`NoBackupError` 例外、`WriteOk/WriteErr` / `ReadOk/ReadErr` / `RollbackOk/RollbackErr` の 3 Result 型、SDD §4.4.B 擬似コード逐語実装:temp 作成 → write → flush → fsync → target→bak → temp→target → ディレクトリ fsync、`_best_effort_unlink` で temp クリーンアップ、`_try_fsync_directory` で POSIX 判定、`os.replace` を SDD 整合 + モンキーパッチ互換性のため `# noqa: PTH105` で維持)。(4) **カバレッジ 92.86% → 100% 強化**:初回実装 18 ケースで未カバーだった 3 ブランチ(`_best_effort_unlink` の OSError 経路 / 非 POSIX early return / rollback の replace 失敗)を狙い撃ちする補助試験 3 件を追加し合計 21 ケース、stmt 100% + branch 100%。MC/DC 目標を UTPR v0.4 の 95% → **100%** に引き上げ(コード規模 78 stmt / 6 branch で網羅可能と判断)。(5) Refactor = ruff 6 件(D403 / PTH105 × 3 / F401 / ARG001 / TC002)解消、bandit 0、pip-audit Pass、TOTAL カバレッジ 100.00%(stmt 360 / branch 46)、173 tests 3 連続 stable 確認。連動:UTPR-VIP-001 v0.4 → v0.5(§7.3.4 整合化注釈 + テーブル 12 行再整備 + MC/DC 95%→100% 引き上げ + §9.2/§11 Pass 反映、UNIT-002.4 マージ SHA `3c7a933` 確定)、CIL-VIP-001 v0.11 → v0.12(CI-SRC-006 を UNIT-003.3 v0.1 へ昇格、CI-TD-001f 新規、CI-DOC-UTPR v0.5 / DEVSTEPS v0.14 / 自己参照 v0.12、冒頭バージョン整合継続)。§202 達成状況表 / Phase 区分表を Step 19 B5 反映。「次ステップ計画(Step 19 B4 完了時点)」を「当時の記録」化、新規「次ステップ計画(Step 19 B5 完了時点)」で Step 19 B6(UNIT-004.1 TDD 推奨、代表 5 ユニット最後)以降を再整理。教訓 2 件追加:「着手前クロスレビューの 3 度目定着(B3→B4→B5、発見数 3+3+4=10 件)」「UT で扱うべきでない試験種別の IT 申し送りパターン(実時間スレッド flake + SIGKILL 電源断)」。PR 経由 + 2 系統 CI 全 Pass 後マージ予定(admin bypass 不使用、Step 17b 教訓継続)| k-abe |
