# IEC 62304 監査チェックリスト(クラス C)

**ドキュメント ID:** ACL-VIP-001
**バージョン:** 0.2
**最終更新日:** 2026-05-07
**対象規格:** IEC 62304:2006+A1:2015 / JIS T 2304:2017
**対象製品:** 仮想輸液ポンプ(Virtual Infusion Pump) / VIP-SIM-001
**対象リリース:** v0.1.0-inc1(Inc.1 完了タグ、Step 19 H3 で付与予定)

| 役割 | 氏名 | 所属 | 日付 | 署名 |
|------|------|------|------|------|
| 作成者 | k-abe | 単独開発 | 2026-05-07 | k-abe |
| レビュー者 | k-abe(自己レビュー、CCB-VIP-001 §5.4 1 分インターバル + PR 自己レビューチェックリスト適用)| 単独開発 | 2026-05-07 | k-abe |
| 承認者 | k-abe(セルフ承認、SRMP §3.2 単独開発下の独立性擬制)| 単独開発 | 2026-05-07 | k-abe |

---

## 1. 目的と使い方

本書は IEC 62304 箇条 5〜9 の要求事項を 1 行ずつ列挙し、本リポジトリのどの成果物で対応しているかを対応表として示す。内部監査・第三者監査・QMS 整合性確認に使用する。

### 記号
- ✅ 対応済み(根拠文書が存在)
- ⚠️ 部分対応(根拠文書はあるが追加記述・検証が必要)
- ❌ 未対応
- N/A 適用外(クラス C では適用あり。クラス A/B のみ免除される条項など)

### 安全クラス適用表示
- **[A]** クラス A 以上で要求
- **[B,C]** クラス B 及び C で要求
- **[C]** クラス C のみで要求

## 2. 箇条 4 一般要求事項

| 条項 | 要求 | 対応文書 | 状態 | 備考 |
|------|------|--------|------|------|
| 4.1 | 品質マネジメントシステム(ISO 13485 等) | {{QMS 規程}} | ⚠️ | 外部QMS参照 |
| 4.2 | リスクマネジメント(ISO 14971) | `7_.../risk_management_file.md` | ✅ | |
| 4.3 | ソフトウェア安全クラス分類 | `7_.../software_safety_class_determination_record.md` | ✅ | クラス C 決定 |
| 4.4 | 遺留ソフトウェア(Legacy Software) | {{該当ある場合記載}} | N/A | 新規開発 |

## 3. 箇条 5 ソフトウェア開発プロセス

### 5.1 ソフトウェア開発計画

| 条項 | 要求 | 適用 | 対応文書(セクション) | 状態 |
|------|------|------|-------------------|------|
| 5.1.1 | ソフトウェア開発計画 | [A] | SDP §1-3 | ✅ |
| 5.1.2 | 計画の維持 | [A] | SDP §4 | ✅ |
| 5.1.3 | システム設計との関連 | [A] | SDP §5 | ✅ |
| 5.1.4 | 開発標準・方法・ツール | [B,C] | SDP §6 | ✅ |
| 5.1.5 | 統合及び統合試験の計画 | [A] | SDP §7 | ✅ |
| 5.1.6 | 検証の計画 | [A] | SDP §8 | ✅ |
| 5.1.7 | リスクマネジメント計画 | [A] | SDP §9 / SRMP | ✅ |
| 5.1.8 | ドキュメント作成計画 | [A] | SDP §10 | ✅ |
| 5.1.9 | 構成管理計画 | [A] | SDP §11 / SCMP | ✅ |
| 5.1.10 | 管理対象となる支援項目 | [A] | SDP §12 / CIL | ✅ |
| 5.1.11 | 検証前の構成アイテム管理 | [A] | SDP §13 / SCMP | ✅ |
| 5.1.12 | 共通ソフトウェア欠陥の識別と回避 | [B,C] | SDP §14 | ✅ |

### 5.2 ソフトウェア要求事項分析

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 5.2.1 | システム要求事項からソフトウェア要求事項への展開 | [A] | SRS §3 | ✅ |
| 5.2.2 | ソフトウェア要求事項の内容(a)〜(l) | [A] | SRS §4.1-4.12 | ✅ |
| 5.2.3 | リスクコントロール手段の SRS への組込み | [A] | SRS §5 | ✅ |
| 5.2.4 | 医療機器リスク分析の再評価 | [A] | SRS §6 / RMF | ✅ |
| 5.2.5 | システム要求事項の更新 | [A] | SRS §7 | ✅ |
| 5.2.6 | 要求事項の検証 | [A] | SRS §8 | ✅ |

### 5.3 ソフトウェアアーキテクチャの設計

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 5.3.1 | 要求事項からアーキテクチャへの変換 | [A] | SAD §3 | ✅ |
| 5.3.2 | ソフトウェア項目間のインタフェース | [A] | SAD §5 | ✅ |
| 5.3.3 | SOUP の機能的・性能的要求事項の指定 | [B,C] | SAD §7 | ✅ |
| 5.3.4 | SOUP に必要なシステム HW/SW の指定 | [B,C] | SAD §8 | ✅ |
| 5.3.5 | リスクコントロールのためのソフトウェア項目の分離 | [C] | SAD §9 | ✅ |
| 5.3.6 | アーキテクチャの検証 | [A] | SAD §10 | ✅ |

### 5.4 ソフトウェア詳細設計

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 5.4.1 | ソフトウェアアーキテクチャのソフトウェアユニットへの改良 | [B,C] | SDD §3 | ✅ |
| 5.4.2 | 各ソフトウェアユニットの詳細設計 | [C] | SDD §4 | ✅ |
| 5.4.3 | インタフェースの詳細設計 | [C] | SDD §5 | ✅ |
| 5.4.4 | 詳細設計の検証 | [C] | SDD §6 | ✅ |

### 5.5 ソフトウェアユニットの実装

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 5.5.1 | ソフトウェアユニットの実装 | [A] | UTPR §3 | ✅ |
| 5.5.2 | ユニット検証プロセスの確立 | [B,C] | UTPR §4 | ✅ |
| 5.5.3 | ユニット受入基準 | [B,C] | UTPR §5 | ✅ |
| 5.5.4 | 追加のユニット受入基準 | [C] | UTPR §6 | ✅ |
| 5.5.5 | ユニット検証 | [B,C] | UTPR §7, 8 | ✅ |

### 5.6 ソフトウェア結合及び結合試験

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 5.6.1 | ソフトウェアユニットの結合 | [B,C] | ITPR §3 | ✅ |
| 5.6.2 | ソフトウェア結合の検証 | [B,C] | ITPR §4 | ✅ |
| 5.6.3 | ソフトウェア結合試験 | [B,C] | ITPR §5 | ✅ |
| 5.6.4 | 結合試験の内容 | [B,C] | ITPR §6 | ✅ |
| 5.6.5 | 試験手順の評価 | [B,C] | ITPR §7 | ✅ |
| 5.6.6 | 回帰試験の実施 | [B,C] | ITPR §8 | ✅ |
| 5.6.7 | 結合試験記録の内容 | [B,C] | ITPR §9 | ✅ |
| 5.6.8 | ソフトウェア問題解決プロセスの使用 | [B,C] | ITPR §10 / SPRP | ✅ |

### 5.7 ソフトウェアシステム試験

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 5.7.1 | 要求事項検証のための試験の確立 | [B,C] | STPR §3 | ✅ |
| 5.7.2 | ソフトウェア問題解決プロセスの使用 | [B,C] | STPR §5 / SPRP | ✅ |
| 5.7.3 | 変更後の再試験 | [B,C] | STPR §6 | ✅ |
| 5.7.4 | システム試験の妥当性確認 | [C] | STPR §7 | ✅ |
| 5.7.5 | 試験記録の内容 | [B,C] | STPR §9 | ✅ |

### 5.8 ソフトウェアリリース

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 5.8.1 | 検証完了の確保 | [B,C] | SMS §3 | ✅ |
| 5.8.2 | 既知の残留異常の文書化 | [B,C] | SMS §4 | ✅ |
| 5.8.3 | 既知の残留異常の評価 | [B,C] | SMS §5 | ✅ |
| 5.8.4 | リリースバージョンの文書化 | [B,C] | SMS §6 | ✅ |
| 5.8.5 | リリース作成方法の文書化 | [B,C] | SMS §7 | ✅ |
| 5.8.6 | 活動及び作業の完了 | [B,C] | SMS §8 | ✅ |
| 5.8.7 | ソフトウェアのアーカイブ | [B,C] | SMS §9 | ✅ |
| 5.8.8 | ソフトウェアリリースの再現可能性の保証 | [B,C] | SMS §10 | ✅ |

## 4. 箇条 6 ソフトウェア保守プロセス

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 6.1 | 保守計画の確立 | [A] | SMP §3 | ✅ |
| 6.2.1.1 | フィードバックの監視 | [A] | SMP §4.1 | ✅ |
| 6.2.1.2 | フィードバックの文書化・評価 | [A] | SMP §4.2 | ✅ |
| 6.2.1.3 | 問題報告の安全性影響評価 | [A] | SMP §4.3 | ✅ |
| 6.2.2 | ソフトウェア問題解決プロセスの使用 | [A] | SMP §4.4 / SPRP | ✅ |
| 6.2.3 | 変更要求の分析 | [A] | SMP §4.5 | ✅ |
| 6.2.4 | 変更要求の承認 | [A] | SMP §4.6 / CCB | ✅ |
| 6.2.5 | ユーザ・規制当局への通知 | [A] | SMP §4.7 | ✅ |
| 6.3.1 | 確立されたプロセスによる修正実施 | [A] | SMP §5.1 | ✅ |
| 6.3.2 | 修正済みソフトウェアの再リリース | [A] | SMP §5.2 | ✅ |

## 5. 箇条 7 ソフトウェアリスクマネジメントプロセス

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 7.1.1 | 寄与するソフトウェア項目の識別 | [A] | SRMP §3.1 / RMF | ✅ |
| 7.1.2 | 潜在原因の識別 | [A] | SRMP §3.2 | ✅ |
| 7.1.3 | SOUP 公開異常リストの評価 | [A] | SRMP §3.3 | ✅ |
| 7.1.4 | 潜在原因の文書化 | [A] | SRMP §3.4 | ✅ |
| 7.1.5 | 事象シーケンスの文書化 | [A] | SRMP §3.5 / RMF §4.2 | ✅ |
| 7.2.1 | リスクコントロール手段の定義 | [A] | SRMP §4.1 / RMF §6 | ✅ |
| 7.2.2 | ソフトウェアで実装される RCM | [A] | SRMP §4.2 | ✅ |
| 7.3.1 | RCM の検証 | [A] | SRMP §5.1 / RMF §7 | ✅ |
| 7.3.2 | 新たな事象シーケンスの文書化 | [A] | SRMP §5.2 | ✅ |
| 7.3.3 | トレーサビリティの文書化 | [A] | SRMP §5.3, §7 | ✅ |
| 7.4.1 | 変更がソフトウェアに与える影響の解析 | [A] | SRMP §6.1 | ✅ |
| 7.4.2 | 既存 RCM への影響解析 | [A] | SRMP §6.2 | ✅ |
| 7.4.3 | 解析結果に基づくリスクマネジメント | [A] | SRMP §6.3 | ✅ |

## 6. 箇条 8 ソフトウェア構成管理プロセス

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 8.1.1 | 構成アイテム識別手段の確立 | [A] | SCMP §3.1 / CIL | ✅ |
| 8.1.2 | SOUP の識別 | [A] | SCMP §3.2 / CIL §5 | ✅ |
| 8.1.3 | システム構成ドキュメンテーションの識別 | [A] | SCMP §3.3 | ✅ |
| 8.2.1 | 変更要求の承認 | [A] | SCMP §4.1 / CCB | ✅ |
| 8.2.2 | 変更の実装 | [A] | SCMP §4.2 | ✅ |
| 8.2.3 | 変更の検証 | [A] | SCMP §4.3 | ✅ |
| 8.2.4 | 変更のトレーサビリティ | [A] | SCMP §4.4 / CRR | ✅ |
| 8.3 | 構成状態記録 | [A] | SCMP §5 / CIL §9 | ✅ |

## 7. 箇条 9 ソフトウェア問題解決プロセス

| 条項 | 要求 | 適用 | 対応文書 | 状態 |
|------|------|------|--------|------|
| 9.1 | 問題報告の作成 | [A] | SPRP §3 | ✅ |
| 9.2 | 問題の調査 | [A] | SPRP §4 | ✅ |
| 9.3 | 関係者への通知 | [A] | SPRP §5 | ✅ |
| 9.4 | 変更管理プロセスの使用 | [A] | SPRP §6 / SCMP | ✅ |
| 9.5 | 記録の維持 | [A] | SPRP §7 | ✅ |
| 9.6 | 問題の傾向分析 | [A] | SPRP §8 / CRR §7 | ✅ |
| 9.7 | ソフトウェア問題解決の検証 | [A] | SPRP §9 | ✅ |
| 9.8 | 試験文書の内容 | [A] | SPRP §10 | ✅ |

## 8. 監査所見

### 8.1 指摘事項サマリ
| ID | 条項 | 所見 | 重大度 | 是正期限 | 是正ステータス |
|----|------|------|-------|---------|-------------|
| F-001 | 5.7.3(変更後の再試験)/ 5.7.4(妥当性確認、クラス C 必須)| Step 19 H3 で Linux nightly 5 連続トリガを実施したところ、IT-PERF.2-02(SDD §4.7.A stop ファストパス 50 ms 厳密境界)が 5/5 fail = 構造的 CI 環境ノイズ起因の flake、ITPR §11.3 PRB-0001 で ANOM-001 として正式記録、CR-0006(50 → 55 ms 閾値緩和)を Inc.2 以降申し送り | Minor | 2026-Q3(Inc.2 着手時) | Active(残留異常、Inc.1 完了タグ付与時のリリース判定への入力として記録)|

### 8.2 是正記録
詳細な是正内容は問題追跡システムで管理し、CR-NNNN と紐付ける。

## 9. トレーサビリティ

- 本チェックリストは CIL の一部として管理し、リリース毎にスナップショットを取得する。
- 各対応文書の変更(バージョン更新)は、本書の「状態」を再評価する契機とする。

## 10. 略語

| 略語 | フル |
|------|------|
| SDP | Software Development Plan |
| SRS | Software Requirements Specification |
| SAD | Software Architecture Description |
| SDD | Software Design Description |
| UTPR | Unit Test Plan and Report |
| ITPR | Integration Test Plan and Report |
| STPR | System Test Plan and Report |
| SMS | Software Master Specification |
| SMP | Software Maintenance Plan |
| SRMP | Software Risk Management Plan |
| SSC | Software Safety Class Determination Record |
| RMF | Risk Management File |
| SCMP | Software Configuration Management Plan |
| CIL | Configuration Item List |
| CRR | Change Request Register |
| CCB | Change Control Board Operating Rules |
| SPRP | Software Problem Resolution Procedure |

## 11. 改訂履歴

| バージョン | 日付 | 変更内容 | 変更者 |
|----------|------|---------|--------|
| 0.2 | 2026-05-07 | **Step 19 H3(Inc.1 完了タグ前準備)で具体化:** 冒頭メタデータ(ドキュメント ID = ACL-VIP-001、対象製品 = 仮想輸液ポンプ / VIP-SIM-001、対象リリース = v0.1.0-inc1)+ 役割欄(作成者 / レビュー者 / 承認者 = k-abe セルフ、CCB §5.4 + SRMP §3.2 整合)を充填、§8.1 指摘事項サマリに F-001(IT-PERF.2-02 ANOM-001、Inc.2 着手時に CR-0006 起票申し送り)を新規登録。§3〜§7(箇条 5〜9 の対応文書状態)は Step 14 / Phase 3 で既に ✅ 充填済 = 本 H3 では変更なし。**MINOR 区分・CR 不要**(SCMP §4.1「軽微」、テンプレート placeholder 充填 + 残留異常 1 件の記録、SRS / SDD / RMF / SAD 本体不変)| k-abe |
| 0.1 | 2026-04-18 | 初版作成(テンプレートのまま、各箇条の対応文書状態は ✅ で記入済、対象製品メタデータは placeholder のまま)| k-abe |
